---
title: Präsenzmelder - Professional Line
manufacturer: STEINEL professional
orderNumber: '4007841079451'
documentType: Datenblatt
sourceFile: datasheets/source/166643_Datenblatt - 4007841079451 - PRAESENZMELDER TRUE
  PRESENCE KNX DE.pdf
---

# Präsenzmelder - Professional Line

## Dokumentinhalt

### Inhalt

Präsenzmelder - Professional Line True Presence V3.0 KNX - Deckeneinbau weiß

### EAN 4007841 079451

Art.-Nr. 079451 Hochfrequenz Sensor 360° Bewegung Ø 15 m Präsenz Ø 15 m True Presence Ø 9 m Helligkeit Luftfeuchte Temperatur

### 2 - 2000 Lux

Funktionsbeschreibung Der erste echte Präsenzmelder der Welt. Keine unnötige Nachlaufzeit mehr – keine unnötigen Stromkosten. 100 Prozent sichere Erfassung durch feinste Hochfrequenzmessung der Umgebung. Auf 64 m2 Fläche erkennt der True Presence Melder zuverlässig die An- bzw. Abwesenheit von Personen – durch körperliche Mikrobewegungen durch menschliche Vitalfunktionen wie das atembedingte Auf und Ab des Brustkorbs bzw. der Schultern. Der neue Standard

in der Gebäudeautomation.

### Technische Daten

Abmessungen (L x B x H)

### 89 x 103 x 103 mm

Mit Bewegungsmelder Ja Herstellergarantie

### 5 Jahre

Einstellungen via

### ETS-Software, Bluetooth, Bus

Mit Fernbedienung Nein Variante KNX - Deckeneinbau weiß

### VPE1, EAN

4007841079451 Ausführung Präsenzmelder Anwendung, Ort Innenbereich Anwendung, Raum Klassenzimmer, Hörsaal, Einzelbüro, Großraumbüro, Hochregallager, Produktionsbereich, Konferenzraum / Besprechungsraum, Hotelzimmer, Pflegezimmer, Dienstzimmer, Aufenthaltsraum, Speisesaal / Kantine, Umkleide, Teeküche, Sporthalle, Rezeption / Lobby, WC / Waschraum, Lager, Innenbereich Erfassung ggf. durch Glas, Holz und

Leichtbauwände Erfassungswinkel

### 360 °

Öffnungswinkel

### 160 °

Unterkriechschutz Ja segmentweise Ausblendung Nein Elektronische Skalierbarkeit Ja Mechanische Skalierbarkeit Nein Reichweite Radial Ø 15 m (177 m²) Reichweite Tangential Ø 15 m (177 m²) Reichweite Präsenz Ø 15 m (177 m²) Reichweite True Presence Ø 9 m (64 m²) Sendeleistung < 1 mW Dämmerungseinstellung

### 2 – 1000 lx

Zeiteinstellung

### 30 s – 1092 Min

Grundlichtfunktion Ja Hauptlicht einstellbar

### 0 - 100 %

Technische Änderungen vorbehalten https://www.steinel.de 08.2026 Seite 1 von 3 Präsenzmelder - Professional Line True Presence V3.0 KNX - Deckeneinbau weiß

### EAN 4007841 079451

Art.-Nr. 079451

### Technische Daten

Farbe Weiß Farbe, RAL 9003 Inkl. Eckwandhalter Nein Montageort Decke Montageart Deckeneinbau, Decke Schutzart

### IP20

Umgebungstemperatur von 0 bis 40 °C Werkstoff Kunststoff Versorgungsspannung Detail KNX-Bus Mit Busankopplung Ja Technologie, Sensoren Hochfrequenz, Mischlichtmessung, Temperatur, Luftfeuchte Montagehöhe 2,00 – 12,00 m Montagehöhe max 12,00 m optimale Montagehöhe 2,8 m Montagehöhe max. True Presence Erfassung 4,00 m HF-Technik 7,2 GHz Dämmerungseinstellung Teach Ja Konstantlichtregelung Ja KNX-Funktionen

Dämmerungsschalter, Grundlichtfunktion, Helligkeitswert, HLK-Ausgang, Konstantlichtregelung, Lichtausgang 4x, Luftfeuchte- Ausgang, Präsenz-Ausgang, Tag- / Nachtfunktion, Taupunkt, Temperatur-Ausgang, Logikgatter Vernetzung Ja Art der Vernetzung Master/Master, Master/Slave Vernetzung via KNX-Bus Nennstrom

### 30 mA

KNX Medium

### TP 256

KNX Secure Nein Produkt Kategorie Präsenzmelder Technische Änderungen vorbehalten https://www.steinel.de 08.2026 Seite 2 von 3 Präsenzmelder - Professional Line True Presence V3.0 KNX - Deckeneinbau weiß

### EAN 4007841 079451

Art.-Nr. 079451 Sensorerfassungsbereich Maßzeichnung 1 Maßzeichnung 2 Technische Änderungen vorbehalten https://www.steinel.de 08.2026 Seite 3 von 3
