---
title: Präsenzschalter - Professional Line
manufacturer: STEINEL professional
orderNumber: '4007841058463'
documentType: Datenblatt
sourceFile: datasheets/source/95196_Datenblatt - 4007841058463 - SENSORSCHALTER IR
  180 KNX V3.1 WS.pdf
---

# Präsenzschalter - Professional Line

## Dokumentinhalt

### Inhalt

Präsenzschalter - Professional Line

### IR 180

V3 KNX - weiß

### EAN 4007841 058463

Art.-Nr. 058463 Infrarot-Sensor 180° Max. 12 m

### 30 Sek - 30 Min

Innen- Bewegungsmelder Herstellergarantie steinel.de/garantie

### VDE

Funktionsbeschreibung Der neue Standard. Hochpräziser Infrarot-Präsenzschalter IR 180 mit 20 m Reichweite. Ideal für den Neubau. 180° Erfassungswinkel. Schnelle und einfache 3-Draht-Montage. Attraktives Design. Integrierter Taster zur manuellen Übersteuerung. Die KNX-Version liefert zusätzlich Temperatur- und Luftfeuchte-Messwerte.

### Technische Daten

Abmessungen (L x B x H)

### 50 x 80 x 80 mm

Mit Bewegungsmelder Ja Herstellergarantie

### 5 Jahre

Einstellungen via

### ETS-Software, Fernbedienung, Bus,

Smart Remote Mit Fernbedienung Ja Variante KNX - weiß

### VPE1, EAN

4007841058463 Ausführung Präsenzmelder Anwendung, Ort Innenbereich Anwendung, Raum Einzelbüro, Flur / Gang, Funktionsraum / Nebenraum, Teeküche, Treppenhaus, WC / Waschraum, Innenbereich Farbe Weiß Farbe, RAL 9010 Inkl. Eckwandhalter Nein Montageort Wand optimale Montagehöhe 1,2 m Erfassungswinkel

### 180 °

Öffnungswinkel

### 90 °

Unterkriechschutz Ja segmentweise Ausblendung Nein Elektronische Skalierbarkeit Ja Mechanische Skalierbarkeit Nein Reichweite Radial r = 4 m (25 m²) Reichweite Tangential r = 12 m (226 m²) Reichweite Präsenz r = 4 m (25 m²) Schaltzonen

### Funktionen

Präsenzmelderlogik Dämmerungseinstellung

### 2 – 1000 lx

Zeiteinstellung

### 60 s – 255 Min

Grundlichtfunktion Ja Hauptlicht einstellbar

### 0 - 100 %

Dämmerungseinstellung Teach Ja Technische Änderungen vorbehalten https://www.steinel.de 08.2026 Seite 1 von 3 Präsenzschalter - Professional Line

### IR 180

V3 KNX - weiß

### EAN 4007841 058463

Art.-Nr. 058463

### Technische Daten

Verpackungsinhalt 1 Montageart Unterputz, Wand Schutzart

### IP20

Umgebungstemperatur von 0 bis 40 °C Werkstoff Kunststoff Netzanschluss

### 21 – 30 V

Mit Busankopplung Ja Technologie, Sensoren Passiv Infrarot, Mischlichtmessung, Temperatur, Luftfeuchte Spannungsbereich (min)

### 21 V

Spannungsbereich (max)

### 30 V

Montagehöhe

### 1 – 1,2 m

Montagehöhe max 1,20 m Konstantlichtregelung Ja KNX-Funktionen Dämmerungsschalter, Grundlichtfunktion, Helligkeitswert, HLK-Ausgang, Konstantlichtregelung, Lichtausgang 4x, Luftdruck, Luftfeuchte-Ausgang, Präsenz- Ausgang, Tag- / Nachtfunktion, Taupunkt, Temperatur-Ausgang, Logikgatter Vernetzung Ja Art der Vernetzung Master/Master, Master/Slave Vernetzung via KNX-Bus Nennstrom 12,5 mA KNX Medium

### TP 256

KNX Secure Nein Produkt Kategorie Präsenzschalter Zubehör

### EAN 4007841 034146

Adapterrahmen für IR/HF 180 Busch-Jaeger - silber

### EAN 4007841 034177

Adapterrahmen für IR/HF 180 Jung - silber

### EAN 4007841 034153

Adapterrahmen für IR/HF 180 Feller - silber

### EAN 4007841 593018

Service Fernbedienung RC6 KNX

### EAN 4007841 592912

Nutzer Fernbedienung RC7 KNX Technische Änderungen vorbehalten https://www.steinel.de 08.2026 Seite 2 von 3 Präsenzschalter - Professional Line

### IR 180

V3 KNX - weiß

### EAN 4007841 058463

Art.-Nr. 058463 Sensorerfassungsbereich Maßzeichnung Technische Änderungen vorbehalten https://www.steinel.de 08.2026 Seite 3 von 3
