<!-- Seite 1 -->

# EIBPORT V3

# Dokumentation

f/w Version 3.9.8 Type: KNX, Powernet, KNX EnOcean, Powernet EnOcean, KNX GSM, KNX LTE, EnOcean, Powernet GSM, EnOcean, Artikel Nr.: 10104, 11104, 10504, 11504, 10304, 10404, 13304, 11304, 13104 Anleitungsversion IX Stand 02/2025 Datum: 15. Februar 2025 DE

<!-- Seite 2 -->

Inhaltsverzeichnis Hafenpromenade 1-2 DE-44263 Dortmund info@bab-tec.de Tel.: +49 (0) 231 – 476 425 - 30 Fax.: +49 (0) 231 – 476 425 - 59 www.bab-tec.de

<!-- Seite 3 -->

Inhaltsverzeichnis

# INHALTSVERZEICHNIS

Einführung ......................................................................................................................................... 14 1.1 Technische Daten ...................................................................................................................... 14 1.2 Basisfunktionalitäten im Überblick ............................................................................................ 15 1.3 Allgemeine Hinweise zur Bedienungsanleitung ....................................................................... 16 1.4 Lieferumfang / Schnittstellen .................................................................................................... 16 1.5 Versionshistorie / Aktualisierungs-möglichkeit ......................................................................... 17 Inbetriebnahme und Installation .................................................................................................... 18 2.1 Sicherheitshinweise ................................................................................................................... 18 2.2 Geräteaufbau ............................................................................................................................. 19 2.3 Installation.................................................................................................................................. 21 Allgemein ............................................................................................................................................ 21 zusätzlich bei KNX ............................................................................................................................... 22 zusätzlich bei Powernet...................................................................................................................... 22 zusätzlich bei EnOcean ...................................................................................................................... 22 zusätzlich bei 1-Wire .......................................................................................................................... 22 zusätzlich bei GSM/ LTE...................................................................................................................... 23 zusätzlich bei S0 ................................................................................................................................. 24 Betriebsbereitschaft ............................................................................................................................ 24 2.4 Inbetriebnahme und Zugriff ...................................................................................................... 25 2.4.1 Inbetriebnahme mit BAB STARTER ........................................................................................ 25 2.4.2 INBETRIEBNAHME mit dem Browser / Java Einstellungen / Vorbereitungen am Client PC 26 2.4.3 Java Zertifikatsprüfung seit Version 1.7 Update 45 ........................................................... 28 2.4.4 Default IP Adresse / Discovery Tool ...................................................................................... 32 2.4.5 EIBPORT Startseite ................................................................................................................. 33 2.4.6 Passwörter ............................................................................................................................. 35 2.4.7 Basis Einstellungen ................................................................................................................ 35 2.4.8 Zugriff über HTTPS ................................................................................................................. 36 2.5 Externer Zugriff auf den EIBPORT (Zugriff über das Internet) ................................................... 37 2.5.1 Dynamisches DNS und wechselnde IP-Adressen .................................................................. 37 2.5.2 Zugriff über Port-Weiterleitung ............................................................................................. 37 2.5.3 Zugriff per VPN (Virtuelles privates Netzwerk) ..................................................................... 38 HOOC – Plug & Play VPN Lösung im EIBPORT ........................................................................... 38 VPN Lösungen im EIBPORT......................................................................................................... 38 VPN mit Hilfe des Routers .......................................................................................................... 38 Update ................................................................................................................................................ 39 Updatevorgang bei Hardware 1 und 2 ..................................................................................... 39 Updatevorgang bei Hardware 2.1 und 3 ................................................................................. 39 Nötige Update Dateien ............................................................................................................. 39 3.1 Update über die integrierte Weboberfläche ............................................................................ 39 Visualisierung .................................................................................................................................... 43 4.1 Passwortschutz für die Visualisierung ....................................................................................... 44 4.2 CONTROL L Visualisierung ......................................................................................................... 47 4.2.1 Voraussetzungen ................................................................................................................... 47 4.2.2 Wichtige Hinweise................................................................................................................. 47 Welche Elemente werden in CONTROL L unterstützt? ............................................................ 47 Verbindungsaufbau / Gleichzeitige Verbindungen .................................................................. 47 iOS Geräte: Funktion „Zum Home bildschirm hinzufügen“ ..................................................... 48 Android Geräte: Zum Startbildschirm hinzufügen .................................................................... 49 4.3 CUBEVISION ............................................................................................................................... 51 CUBEVISION Alleinstehend ........................................................................................................ 51 CUBEVISION eingebettet in CONTROL L ................................................................................... 53 CUBEVISION APP......................................................................................................................... 53 CUBEVISION Import ................................................................................................................... 53

<!-- Seite 4 -->

Inhaltsverzeichnis 4.4 Java CONTROL ............................................................................................................................ 54 4.4.1 Visu ToolBar ........................................................................................................................... 54 4.4.2 Wichtige Hinweise................................................................................................................. 55 4.5 CONTROL S ................................................................................................................................. 56 4.5.1 Unterstütze Endgeräte .......................................................................................................... 56 4.5.2 Wichtige Hinweise................................................................................................................. 56 4.6 Autologin / Remember login .................................................................................................... 57 4.6.1 Autologin für die Java Visualisierung .................................................................................... 57 4.6.2 „Login merken“ für CONTROL L und CONTROL S ................................................................ 58 Der EIBPORT Editor ........................................................................................................................... 59 5.1 Was Sie wissen sollten bevor Sie loslegen ................................................................................. 60 Authentifizierung ....................................................................................................................... 60 Virtueller und Realer Gruppenadressraum im EIBPORT ............................................................ 60 Individueller Adressraum seit ETS 4 ........................................................................................... 60 Kommunikationsobjekte ............................................................................................................ 60 5.2 Editor Fenster ............................................................................................................................. 61 5.2.1 Menüleiste des Editorfensters ............................................................................................... 61 5.2.1.1 Datei ............................................................................................................................. 62 Lokalisierung .............................................................................................................................. 62 85% Speicher Warnung ............................................................................................................. 62 EIS 15 Code Page ...................................................................................................................... 62 Adress-Ebenen ............................................................................................................................ 63 eibPort Uhrzeit ........................................................................................................................... 63 Design ändern ............................................................................................................................ 63 Client Einstellungen zurücksetzen ............................................................................................ 63 Telegrammaufzeichnung löschen ............................................................................................. 63 Statustabelle löschen ................................................................................................................. 64 Snapshotverwaltung öffnen ...................................................................................................... 64 5.2.1.2 Fenster .......................................................................................................................... 64 5.2.1.3 Extras ............................................................................................................................ 66 ESF Upload & Datenpflege ........................................................................................................ 66 EnOcean Konfiguration.............................................................................................................. 68 Bilder Transfer ............................................................................................................................ 68 Free Components ...................................................................................................................... 69 Themes ....................................................................................................................................... 70 Selektiver Projektimport (Für CUBEVISION) ............................................................................... 71 Langzeitdatenbanken ................................................................................................................ 72 Aufzeichnung & Statustabelle ................................................................................................... 74 5.2.1.4 Hilfe .............................................................................................................................. 75 5.3 Den Editor schliessen ................................................................................................................. 76 5.3.1 Sicherung erstellen ................................................................................................................ 76 Visualisierungs-Editor ....................................................................................................................... 77 6.1 Menüleiste des Visualisierungs-Editors ...................................................................................... 77 Speichern / neu laden ............................................................................................................... 77 Visualisierung / Sicherheitseinstellungen / Belegungsplan Modul .......................................... 78 Neues Projekt / Neue Seite ....................................................................................................... 78 Raster / Fang / Farbe ................................................................................................................. 78 Objekte verteilen / Horizontal ausrichten / Vertikal ausrichten .............................................. 78 Visu Live Modus .......................................................................................................................... 78 6.2 Fensteraufteilung ....................................................................................................................... 79 6.2.1 Struktur .................................................................................................................................. 79 6.2.2 Elemente ............................................................................................................................... 80 6.2.3 Parameterfenster ................................................................................................................... 81 6.2.4 Arbeitsfläche .......................................................................................................................... 82 6.3 Hinweise zur Bedienung ............................................................................................................ 83 Fenster freistellen....................................................................................................................... 83 Elemente frei skalieren .............................................................................................................. 83 Kopieren, Einfügen, Löschen ..................................................................................................... 84

<!-- Seite 5 -->

Inhaltsverzeichnis Drag & Drop ............................................................................................................................... 84 6.4 Projekte und Seiten .................................................................................................................... 85 6.4.1 Projekte .................................................................................................................................. 85 6.4.2 Master Seiten ......................................................................................................................... 87 6.4.3 Flip / Dialog Seiten................................................................................................................ 88 6.4.4 Seiten ..................................................................................................................................... 90 6.4.5 CONTROL L Unterstützung .................................................................................................... 92 6.5 Elemente .................................................................................................................................... 93 6.5.1 Themes / Austauschbare Elemente ...................................................................................... 93 6.5.2 Allgemeine Elemente Parameter .......................................................................................... 93 6.6 Visualisierungselemente ............................................................................................................ 97 6.6.1 Dali Monitor ........................................................................................................................... 97 6.6.2 CUBEVISION ........................................................................................................................... 98 6.6.3 Eingebettet Seite (Flip) ........................................................................................................ 100 6.6.4 LOGIK EDITOR Plugin ........................................................................................................... 101 Wochenuhr Konfiguration aus der Visualisierung ................................................................... 101 Astrouhr Konfiguration aus der Visualisierung ........................................................................ 103 6.6.5 Kameraarchiv ....................................................................................................................... 104 6.6.6 Web Container .................................................................................................................... 105 6.6.7 Windrose .............................................................................................................................. 105 6.6.8 Graphisches Element ........................................................................................................... 106 6.6.9 Sequenz Taster .................................................................................................................... 109 6.6.10 Jalousie und Statusanzeige ............................................................................................. 110 6.6.11 Fensterkontakt ................................................................................................................ 111 6.6.12 RTR Anzeige .................................................................................................................... 112 6.6.13 RGB Steuerung ................................................................................................................ 113 6.6.14 Top Verbraucher ............................................................................................................. 114 6.6.15 Statusmelder ................................................................................................................... 115 6.6.16 Sammelmelder ................................................................................................................ 117 6.6.17 Sammelmeldung Quittierer ............................................................................................ 118 6.6.18 Raum ............................................................................................................................... 119 6.6.19 Bild .................................................................................................................................. 120 6.6.20 EIS 1 Objekte / Schalter, Taster und Leuchte ................................................................ 122 6.6.21 Jalousie ............................................................................................................................ 123 6.6.22 EIS 14 Taster ................................................................................................................... 123 6.6.23 Bit Leiste .......................................................................................................................... 124 6.6.24 Statischer und Dynamischer Text ................................................................................... 124 6.6.25 EIS 15 Text ...................................................................................................................... 125 6.6.26 EIS 15 Anzeige ................................................................................................................ 126 6.6.27 Temp. Schalter ................................................................................................................ 127 6.6.28 Temp. Anzeige ................................................................................................................ 128 6.6.29 Datum/Uhrzeit Anzeige ................................................................................................. 128 6.6.30 Analoge Uhrzeit .............................................................................................................. 129 6.6.31 Slider ............................................................................................................................... 130 6.6.32 Dimmer ........................................................................................................................... 131 6.6.33 WerteAnzeige ................................................................................................................. 131 6.6.34 Grafische Werte anzeige ................................................................................................ 133 6.6.35 Telegramm Zeit .............................................................................................................. 136 6.6.36 Bus Monitor ..................................................................................................................... 137 6.6.37 Job Editor Classic ............................................................................................................ 140 Jahresuhr-Konfiguration in CONTROL L ................................................................................... 140 Wochenuhr-Konfiguration in CONTROL L ............................................................................... 141 Lichtszenen-Konfiguration in CONTROL L ............................................................................... 142 6.6.38 Logikanzeige ................................................................................................................... 143 6.6.39 Störmelder ...................................................................................................................... 144 6.6.40 Seitenverknüpfung .......................................................................................................... 145 6.6.41 RSS Feed .......................................................................................................................... 146 6.6.42 Kamera ............................................................................................................................ 147 6.6.43 Graph .............................................................................................................................. 149 Funktionalität innerhalb der JAVA Visualisierung .................................................................... 152

<!-- Seite 6 -->

Inhaltsverzeichnis Funktionalität innerhalb des Control L .................................................................................... 152 Informationen zur Aufzeichnungstabelle (Ringspeicher) ....................................................... 153 6.6.44 Graph V2 ......................................................................................................................... 154 Funktionalität innerhalb der Control L - Visualisierung ........................................................... 156 6.6.45 Free Components ........................................................................................................... 159 6.7 Sicherheitseinstellungen – Benutzerverwaltung für die Visualisierung ................................. 160 6.8 Belegungsplan Modul (CONTROL R) ........................................................................................ 160 Job Editor Classic ............................................................................................................................ 161 7.1 Allgemeine Hinweise zum Job Editor Classic .......................................................................... 163 7.2 Jobs ........................................................................................................................................... 165 7.2.1 Logik .................................................................................................................................... 165 7.2.2 Treppenhausautomat .......................................................................................................... 167 7.2.3 Verzögerer ........................................................................................................................... 168 7.2.4 Lichtszene ............................................................................................................................ 169 7.2.5 Hysterese ............................................................................................................................. 170 7.2.6 Schwellwert ......................................................................................................................... 171 7.2.7 Vergleicher .......................................................................................................................... 174 7.2.8 Zyklischer Sender................................................................................................................. 177 Job Konfiguration ..................................................................................................................... 177 Anwendungsbeispiel: Bei Freigabe den Wert einer bestimmten Gruppenadresse abfragen 180 7.2.9 Mathematik ......................................................................................................................... 181 Beispiele: .................................................................................................................................. 186 7.2.10 Zähler .............................................................................................................................. 188 7.2.11 Impulszähler.................................................................................................................... 190 BeispielMessung des Energieverbrauchs ................................................................................. 194 7.2.12 Integrierer ....................................................................................................................... 195 Beispiel ..................................................................................................................................... 196 7.2.13 RTR Job ............................................................................................................................ 198 Betriebsmodus ......................................................................................................................... 199 Ein- und Ausgaben ................................................................................................................... 200 Anwendungsbeispiel ................................................................................................................ 206 7.2.14 Uhren (Wochenuhr und Jahresuhr) ................................................................................ 207 7.2.15 Datum und Uhrzeit senden/empfangen ....................................................................... 208 7.2.16 Astrouhr........................................................................................................................... 209 Astrouhr Einfach ....................................................................................................................... 211 Astrouhr Komplex .................................................................................................................... 212 7.2.17 E-Mail Versand ................................................................................................................. 217 E-Mail zu SMS ........................................................................................................................... 218 7.2.18 SMS Sender ..................................................................................................................... 219 GSM Modem einrichten ........................................................................................................... 220 LTE Modem einrichten ............................................................................................................. 221 Job Konfiguration ..................................................................................................................... 222 7.2.19 SMS Empfänger ............................................................................................................... 228 GSM Modem einrichten ........................................................................................................... 229 LTE Modem einrichten ............................................................................................................. 230 Job Konfiguration ..................................................................................................................... 231 7.2.20 Anlagenkopplung ........................................................................................................... 236 Anlagenkopplung über BAB SECURELINK ................................................................................ 238 7.2.21 UDP-Sender ..................................................................................................................... 239 7.2.22 UDP Empfänger ............................................................................................................... 241 ASCII Protokollanalyse – UDP Packet Analysis Tool ................................................................. 242 Binärprotkollanalyse – UDP Packet Analysis Tool .................................................................... 244 Manueller regulärer Ausdruck ................................................................................................. 245 Beispiel ..................................................................................................................................... 245 7.2.23 Squeeze Center Empfänger (SlimServer Empfänger) .................................................... 247 7.2.24 IRTrans Empfänger .......................................................................................................... 248 7.2.25 xPL remote Basic Empfänger .......................................................................................... 251 7.2.26 ekey ................................................................................................................................. 253 ekey Fingerprintsensor einrichten ........................................................................................... 253

<!-- Seite 7 -->

Inhaltsverzeichnis Job Konfiguration ..................................................................................................................... 254 7.2.27 xPL-Sender ....................................................................................................................... 259 7.2.28 Wake On LAN .................................................................................................................. 261 7.2.29 EIS 15-Multiplexer ........................................................................................................... 263 7.2.30 SB-Control ....................................................................................................................... 264 7.2.31 HTTP- Request ................................................................................................................. 271 7.2.32 Dali Monitor .................................................................................................................... 277 Job Konfiguration ..................................................................................................................... 277 7.2.33 1-Wire.............................................................................................................................. 283 7.2.34 Statusmelder ................................................................................................................... 285 Status Einstellungen ................................................................................................................. 285 Quittierungseinstellungen ....................................................................................................... 287 Logging .................................................................................................................................... 287 LOGIK EDITOR .................................................................................................................................. 289 CONTROL S ....................................................................................................................................... 290 9.1 Aufbau des Control S – Editors ................................................................................................ 290 9.2 Verfügbare Elementtypen ....................................................................................................... 293 9.3 Control S Benutzer Authentifizierung ..................................................................................... 294 Sonos UPnP ...................................................................................................................................... 295 10.1 Sonos Konfiguration ................................................................................................................. 295 Allgemein ................................................................................................................................. 295 UPnP Geräte ............................................................................................................................. 295 Radio ........................................................................................................................................ 296 Sonos Desktop Controller ........................................................................................................ 297 System .............................................................................................................................................. 299 11.1 ConfigTool ............................................................................................................................... 300 EIBPORT Zeichenkette („String“) ............................................................................................. 301 11.1.1 Aufbau ............................................................................................................................. 301 11.1.2 Konfiguration .................................................................................................................. 303 11.1.2.1 Allgemein ............................................................................................................... 303 Physikalische Adresse ............................................................................................................... 303 11.1.2.2 Erweiterte EIB (yabus) / Einstellungen .................................................................. 305 TCP Port „bmx“ ........................................................................................................................ 305 UDP-Port „bmx“ ....................................................................................................................... 305 TCP-Port „http“ ........................................................................................................................ 306 TCP-Port „ssh“ .......................................................................................................................... 306 KNXnet/IP Tunneling ............................................................................................................... 307 11.1.2.3 Netzwerkeinstellungen.......................................................................................... 308 Zeit Server ................................................................................................................................ 309 11.1.2.4 VPN PPTP ................................................................................................................ 310 VPN-PPTP-Server im eibPort aktivieren .................................................................................... 310 Firewall Einstellungen .............................................................................................................. 311 VPN-Verbindung unter Windows herstellen: ........................................................................... 311 VPN Verbindung unter iOS herstellen ..................................................................................... 311 11.1.2.5 GSM Modem .......................................................................................................... 312 11.1.2.6 LTE Modem ............................................................................................................ 313 11.1.2.7 EIB- Aufzeichnungsfilter ......................................................................................... 314 11.1.2.8 E-Mail ...................................................................................................................... 314 11.1.3 Startseite ......................................................................................................................... 316 Mögliche Startseiten Funktionalitäten .................................................................................... 316 11.1.4 Datenbank ...................................................................................................................... 318 11.1.4.1 Tabellentypen ........................................................................................................ 318 11.1.5 Lizenzupload ................................................................................................................... 320 11.1.6 Sichern/Wiederherstellen ............................................................................................... 321 Sicherung ................................................................................................................................. 322 Wiederherstellen ...................................................................................................................... 322

<!-- Seite 8 -->

Abbildungsverzeichnis 11.1.7 eibPort Steuerung ........................................................................................................... 322 11.1.8 VPN SSL ............................................................................................................................ 323 VPN SSL Server initialisieren ..................................................................................................... 324 VPN-Server Einstellungen (für eingehende Verbindungen) .................................................... 325 OpenVPN (VPN-Client) Konfigurationsdatei erstellen ............................................................. 325 Port Freigabe für VPN-Verbindung .......................................................................................... 326 OpenVPN Client für Windows / MacOS einrichten ................................................................. 326 OpenVPN Client für Android-Geräte einrichten ...................................................................... 327 OpenVPN Client für iOS-Geräte einrichten ............................................................................. 328 Bekannte Clients und ausgestellte Zertifikate ........................................................................ 329 11.1.8.1 BAB SECURELINK .................................................................................................... 330 Verbindungsprinzip.................................................................................................................. 330 Voraussetzungen ..................................................................................................................... 330 SECURELINK Verbindung herstellen ......................................................................................... 331 11.1.9 Benutzeradministration .................................................................................................. 332 11.1.9.1 Benutzer anlegen .................................................................................................. 332 11.1.9.2 Benutzerrechte vergeben ..................................................................................... 332 11.1.10 Datenträgerverwaltung ............................................................................................. 334 11.2 Recovery System im EIBPORT .................................................................................................. 335 11.3 UPDATE ..................................................................................................................................... 335 Objektstruktur / Adressraum ........................................................................................................ 336 12.1 eibPort Adressraum: ................................................................................................................. 336 12.2 Generelle Syntax ...................................................................................................................... 336 KNXnet/IP | ETS .............................................................................................................................. 337 KNXnet/IP Tunneling ............................................................................................................... 337 KNXnet/IP Routing ................................................................................................................... 337 13.1 EIBPORT als ETS-Inbetriebnahme Schnittstelle nutzen ........................................................... 338 13.2 EIBPORT in der ETS dokumentieren ......................................................................................... 339 13.3 Gruppenadressen aus der ETS exportieren (ESF Datei) ........................................................... 340 Adressstruktur SEIT ETS 4 ......................................................................................................... 341 Öffentliche IP-Adressen / DynDNS ................................................................................................ 342 Sprache ändern ............................................................................................................................... 343 Haftungsausschluss ......................................................................................................................... 344 Anhang ............................................................................................................................................. 345 17.1 Anhang 1: Status LED............................................................................................................... 345 17.2 Anhang 2: Steuerzeichen für Wertobjekte ............................................................................. 347 17.3 Anhang 3: Kamera ................................................................................................................... 348 17.4 Anhang 4: xPL- Voraussetzungen ............................................................................................ 349 17.5 Anhang 5: Hinweise LTE-Modem im EIBPORT 10404 ............................................................ 351 Fernbedienung und Fernprogrammierung in Gebäuden ohne Internetanschluss (z.B. kein DSL vorhanden) ............................................................................................................................... 351 Mit EIBPORT SMS senden und empfangen ............................................................................. 351 Zusätzliche Sicherheit bei Ausfall der (Kabel-)Internetverbindung ........................................ 352 17.6 Anhang 6: EIS Typen ................................................................................................................ 353 17.7 Anhang 7: DTP (data point type) ............................................................................................. 354

<!-- Seite 9 -->

Abbildungsverzeichnis

# ABBILDUNGSVERZEICHNIS

Abbildung 1: EIBPORT 8 Varianten ............................................................................................................................ 19 Abbildung 2: Geräteaufbau ........................................................................................................................................ 20 Abbildung 3: Draufsicht .............................................................................................................................................. 20 Abbildung 4: Installationsvariante 1-Wire-Sensoren mit „Parasitic Power“ ......................................................... 22 Abbildung 5: GSM Sim Karten .................................................................................................................................... 23 Abbildung 6: Anschluss S0 .......................................................................................................................................... 24 Abbildung 7: BAB STARTER Icon ................................................................................................................................. 25 Abbildung 8: BAB STARTER Menü ............................................................................................................................... 25 Abbildung 9: Temporäre Dateien deaktivieren ........................................................................................................ 26 Abbildung 10: Java Arbeitsspeicher erweitern......................................................................................................... 27 Abbildung 11: Java Maschine – Runtime Parameter einstellen.............................................................................. 28 Abbildung 12: Java Control Panel – Sicherheit......................................................................................................... 29 Abbildung 13: Java Applet Fenster des Browsers..................................................................................................... 29 Abbildung 14: Sitelist-Fenster .................................................................................................................................... 30 Abbildung 15: Sicherheitshinweis ............................................................................................................................. 30 Abbildung 16: Komplette Site-List für EIBPORT ....................................................................................................... 31 Abbildung 17: Sicherheitswarnung ........................................................................................................................... 31 Abbildung 18: EIBPORT Startseite ............................................................................................................................. 33 Abbildung 19: EIBPORT Startseite - Visualisierung .................................................................................................. 33 Abbildung 20: EIBPORT Startseite - Editoren ............................................................................................................ 33 Abbildung 21: EIBPORT Startseite - System .............................................................................................................. 34 Abbildung 22: EIBPORT Startseite - Info .................................................................................................................... 34 Abbildung 23: ConfigTool - Konfiguration ................................................................................................................ 35 Abbildung 24: Updatemenü über die Startseite aufrufen ...................................................................................... 39 Abbildung 25: Firmwareupdate – Anmeldedaten eingeben .................................................................................. 40 Abbildung 26: EIBPORT Firmwareupdate - Vorbereitungen ................................................................................... 40 Abbildung 27: EIBPORT Firmwareupdate – Update auswählen ............................................................................. 41 Abbildung 28: EIBPORT Firmwareupdate – Fortschrittsanzeige ............................................................................ 41 Abbildung 29: Firmware Update – Update abgeschlossen ..................................................................................... 42 Abbildung 30: EIBPORT- Startseite -Visualisierung .................................................................................................. 43 Abbildung 31: Wechsel zwischen Visu und Benutzerverwaltung .......................................................................... 44 Abbildung 32: Editor - Benutzer Anlegen / Löschen ............................................................................................... 44 Abbildung 33: Editor - Benutzerverwaltung ............................................................................................................. 45 Abbildung 34: Selektiver Projektzugriff .................................................................................................................... 46 Abbildung 35: Apple iPad mit CONTROL L ................................................................................................................ 47 Abbildung 36: CONTROL L – per iOS Home Bildschirm Verknüpfung gestartet ................................................... 48 Abbildung 37: iOS – Home Bildschirm hinzufügen .................................................................................................. 49 Abbildung 38: iOS – Home Bildschirm Symbol ......................................................................................................... 49 Abbildung 39: Google Chrome Einstellungsmenü ................................................................................................... 49 Abbildung 40: Option "Zum Startbildschirm hinzufügen" ..................................................................................... 50 Abbildung 41: Name für die Startbildschirm-Verknüpfung .................................................................................... 50 Abbildung 42: Android Startbildschirm-Verknüpfung ............................................................................................. 50 Abbildung 43: CUBEVISION ......................................................................................................................................... 51 Abbildung 44: CUBEVISION Projektauswahl ............................................................................................................. 51 Abbildung 45: CUBEVISION Projektauswahl – Einstellungen .................................................................................. 52 Abbildung 46: CUBEVISION Visualisierungselement eingebettet in CONTROL L ................................................. 53 Abbildung 47: CUBEVISION APP Icon ......................................................................................................................... 53 Abbildung 48: Visu - im externen Fenster ................................................................................................................. 54 Abbildung 49: Java Visualisierung - Visu Tool Bar .................................................................................................... 54 Abbildung 50: CONTROL S im iPhone ........................................................................................................................ 56 Abbildung 51: EIBPORT - Startseite - Editor .............................................................................................................. 59 Abbildung 52: Editor Fenster - Alle Editoren ............................................................................................................ 61 Abbildung 53: Editor - Editor Fenster Menü Leiste .................................................................................................. 61 Abbildung 54: Editor - Menü Datei ............................................................................................................................ 62 Abbildung 55: Editor - Lokalisierungsdialog ............................................................................................................. 62 Abbildung 56: Editor - Uhrzeit einstellen.................................................................................................................. 63 Abbildung 57: Editor - Design ändern / helles bzw. dunkles Design ..................................................................... 63 Abbildung 58: Restore a Snapshot – Login ............................................................................................................... 64 Abbildung 59: Restore a Snapshot – Menü ............................................................................................................... 64 Abbildung 60: Editor Menü ‚Fenster’ ......................................................................................................................... 64 Abbildung 61: Editor - Menü ‚Extras’ ......................................................................................................................... 66 Abbildung 62: Editor - ESF Upload & Datenpflege ................................................................................................... 66

<!-- Seite 10 -->

Abbildungsverzeichnis Abbildung 63: ESF-Daten einpflegen ......................................................................................................................... 67 Abbildung 64: Editor - Bilder Transfer ....................................................................................................................... 68 Abbildung 65: Editor - Bilder Transfer ....................................................................................................................... 69 Abbildung 66: Editor - Component Upload .............................................................................................................. 70 Abbildung 67: Theme laden ....................................................................................................................................... 70 Abbildung 68: Selektiver Projektimport für CUBEVISION Projekte ........................................................................ 71 Abbildung 69: Anzeige in der CUBEVISION Topologie ............................................................................................ 71 Abbildung 70: CUBEVISION Element Wert/ Diagramme......................................................................................... 72 Abbildung 71: Langzeitaufzeichnung aktiviert ........................................................................................................ 73 Abbildung 72: Neue Datenbank konfigurieren ........................................................................................................ 74 Abbildung 73: Editor – Statustabelle ........................................................................................................................ 74 Abbildung 74: Editor - Hilfe > Info ............................................................................................................................. 75 Abbildung 75: Editor - Sicherungsdialog .................................................................................................................. 76 Abbildung 76: Editor - Visualisierungs-Editor ........................................................................................................... 77 Abbildung 77: Editor - VisuEditor Menüleiste .......................................................................................................... 77 Abbildung 78: Visualisierungs-Editor - Struktur Kontextmenü ............................................................................... 79 Abbildung 79: Visualisierungs Editor - Elementefenster ......................................................................................... 80 Abbildung 80: Visualisierungs-Editor - Parameterfenster ....................................................................................... 81 Abbildung 81: Visualisierungs-Editor - Arbeitsfläche ............................................................................................... 82 Abbildung 82: Editor - Fenster freistellen ................................................................................................................. 83 Abbildung 83: Visualisierungs-Editor - Projekt Parameter ...................................................................................... 85 Abbildung 84: Intercom .............................................................................................................................................. 86 Abbildung 85: Visualisierungs-Editor - Parameter der Masterseite ....................................................................... 87 Abbildung 86: Visualisierungs-Editor - Flip / Dialogseiten Parameter ................................................................... 88 Abbildung 87: Element - Eingebettete Seite ............................................................................................................ 90 Abbildung 88: Visualisierungs-Editor - Seiten Parameter........................................................................................ 91 Abbildung 89: Visualisierungs-Editor - Tooltipp CONTROL L Unterstützung ........................................................ 92 Abbildung 90: Visualisierungs-Editor - Allgemeine Elemente Parameter.............................................................. 93 Abbildung 91: Globales Element Verhalten einstellen ............................................................................................ 94 Abbildung 92: Adressvergabe mit ESF Datei ............................................................................................................ 95 Abbildung 93: Schriftstil ändern ................................................................................................................................ 96 Abbildung 94: Visualisierungs-Editor – Dali Monitor Element ................................................................................ 97 Abbildung 95: Visualisierungs-Editor – Dali Monitor Element Konfiguration ....................................................... 97 Abbildung 96: Visualisierungs-Editor – CUBEVISION Element ................................................................................ 98 Abbildung 97: Visualisierungs-Editor – Parameter des CUBEVISION Element ...................................................... 98 Abbildung 98: Visualisierungs-Editor - Flip / Dialogseite aus dem Auslieferungsprojekt.................................. 100 Abbildung 99: Visualisierungs-Editor - Eingebettete Seite (Flip) im Auslieferungsprojekt................................ 100 Abbildung 100: LOGIK EDITOR Plugin Konfiguration ............................................................................................ 101 Abbildung 101: LOGIK EDITOR Wochenuhr – Wochenübersicht ......................................................................... 101 Abbildung 102: LOGIK EDITOR Wochenuhr – Detailansicht ................................................................................. 102 Abbildung 103: LOGIK EDITOR Wochenuhr – Schaltzeit setzen ........................................................................... 102 Abbildung 104: LOGIK EDITOR Wochenuhr – Sonderkalender konfigurieren .................................................... 102 Abbildung 105: LOGIK EDITOR Astrouhr – Schaltzeitenübersicht ........................................................................ 103 Abbildung 106: LOGIK EDITOR Astrouhr – Schaltkonfiguration ........................................................................... 103 Abbildung 107: EIBPORT - CONTROL L Kameraarchiv Element ............................................................................ 104 Abbildung 108: Web Container - Parameter .......................................................................................................... 105 Abbildung 109: Visualisierungselement – Windrose ............................................................................................. 105 Abbildung 110: Graphisches Element - Element Typ............................................................................................. 106 Abbildung 111: Graphisches Element - Aktion hinzufügen .................................................................................. 108 Abbildung 112: Graphisches Element - Funktionen ............................................................................................... 108 Abbildung 113: Sequenz Taster - Spezifische Parameter ...................................................................................... 109 Abbildung 114: Sequenz Taster - Funktion Editieren ............................................................................................ 109 Abbildung 115: Jalousie und Statusanzeige - Parameter ...................................................................................... 110 Abbildung 116: Fensterkontakt - Parameter .......................................................................................................... 111 Abbildung 117: RTR-Anzeige - Spezifische Parameter ........................................................................................... 112 Abbildung 118: Visualisierungselement – RGB-Steuerung ................................................................................... 113 Abbildung 119: Top Verbraucher - Spezifische Parameter ................................................................................... 114 Abbildung 120: Top Verbraucher - Verbraucher Editieren ................................................................................... 114 Abbildung 121: Visualisierungselement – Statusmelder ...................................................................................... 115 Abbildung 122: Sammelmelder ............................................................................................................................... 117 Abbildung 123: Sammelmeldung Quitierer ........................................................................................................... 118 Abbildung 124: Visualisierungselement - Belegungsplan ..................................................................................... 119 Abbildung 125: Bild Element - Parameter .............................................................................................................. 120 Abbildung 126: Beispiel Cover Bild Anzeige .......................................................................................................... 120 Abbildung 127: Jalousie - Parameter ....................................................................................................................... 123 Abbildung 128: Bit Leiste - Parameter .................................................................................................................... 124 Abbildung 129: Statischer Text, Objekt Stil Konfiguration................................................................................... 124

<!-- Seite 11 -->

Abbildungsverzeichnis Abbildung 130: Schriftstile anlegen ........................................................................................................................ 125 Abbildung 131: Dynamischer Text - Parameter ..................................................................................................... 125 Abbildung 132: EIS 15 Text - Parameter ................................................................................................................. 125 Abbildung 133: EIS 15 Anzeige - Parameter ........................................................................................................... 126 Abbildung 134: Temp. Schalter - Parameter .......................................................................................................... 127 Abbildung 135: Temperatur Anzeige - Parameter ................................................................................................. 128 Abbildung 136: Datum / Uhrzeit Anzeige - Parameter ......................................................................................... 128 Abbildung 137: Analoge Uhrzeit - Parameter ........................................................................................................ 129 Abbildung 138: Slider - Parameter .......................................................................................................................... 130 Abbildung 139: Visualisierungselement – Dimmer ............................................................................................... 131 Abbildung 140: Werte Anzeige - Parameter ........................................................................................................... 131 Abbildung 141: Telegramm Zeit - Parameter ......................................................................................................... 136 Abbildung 142: Editor - Bus Monitor Parameter .................................................................................................... 137 Abbildung 143: Bus Monitor - in Visu eingebettet ................................................................................................ 138 Abbildung 144: Service Element Job Editor Classic - Parameter .......................................................................... 140 Abbildung 145: CONTROL L – Jahresuhr ................................................................................................................. 140 Abbildung 146: CONTROL L – Jahresuhr, Zustand setzen ..................................................................................... 141 Abbildung 147: CONTROL L – Wochenuhr .............................................................................................................. 141 Abbildung 148: CONTROL L – Wochenuhr, Schaltzeit setzen .............................................................................. 142 Abbildung 149: CONTROL L – Lichtszene ................................................................................................................ 142 Abbildung 150: CONTROL L – Lichtszene, Ausgangswerte anpassen .................................................................. 142 Abbildung 151: Logikanzeige Parameter ............................................................................................................... 143 Abbildung 152: Störmelder - Parameter ................................................................................................................. 144 Abbildung 153: Seitenverknüpfung - Parameter ................................................................................................... 145 Abbildung 154: RSS -Feed - Parameter .................................................................................................................... 146 Abbildung 155: Kamera Element - Parameter ........................................................................................................ 147 Abbildung 156: Axis Kamera - URL kopieren........................................................................................................... 148 Abbildung 157: Graph - Parameter .......................................................................................................................... 149 Abbildung 158: Darstellung Live-Daten / Langzeitaufzeichnung ........................................................................ 151 Abbildung 159: Gezoomter Graph mit Kurveninformation .................................................................................. 152 Abbildung 160: ConfigTool - EIB Aufzeichnungsfilter ........................................................................................... 153 Abbildung 161: Visualisierungs Editor - Free Components ................................................................................... 159 Abbildung 162: EIBPORT Editor - Free Components Import ................................................................................. 159 Abbildung 163: EIBPORT Startmenü - COMPONENTBUILDER ............................................................................... 159 Abbildung 164: Job Editor Classic ........................................................................................................................... 161 Abbildung 165: Job Editor Classic - Pull Down Menü ............................................................................................ 161 Abbildung 166: Job Editor Classic - Neuer Job anlegen ........................................................................................ 161 Abbildung 167: Job Editor Classic – Dokumentation ............................................................................................ 162 Abbildung 168: Job Editor Classic - Report erstellen............................................................................................. 162 Abbildung 169: Job Editor Classic - Job Verwaltung.............................................................................................. 162 Abbildung 170: Job Editor Classic - ESF Dialog ...................................................................................................... 163 Abbildung 171: Diagramm Schwellwertschalter ................................................................................................... 172 Abbildung 172: Job Editor Classic - Job Maske Zyklischer Sender ....................................................................... 177 Abbildung 173: Zyklischer Sender – Anwendungsbeispiel ................................................................................... 180 Abbildung 174: Job Editor Classic - Job Maske Mathematik ................................................................................. 182 Abbildung 175: Job Editor Classic - Job Maske Zähler ........................................................................................... 188 Abbildung 176: S0-Anschlusschema ........................................................................................................................ 190 Abbildung 177: Job Maske Impulszähler ................................................................................................................ 191 Abbildung 178: Beispielkonfiguration Impulszähler Job ...................................................................................... 194 Abbildung 179: Job Editor Classic - Konfigurationsbeispiel Integrierer .............................................................. 197 Abbildung 180: Visualisierungs-Editor - Konfigurationsbeispiel Top Verbraucher ............................................ 197 Abbildung 181: Job Editor Classic - Job RTR ........................................................................................................... 198 Abbildung 182: RTR - Job Funktionsschema ........................................................................................................... 199 Abbildung 183: Job Editor Classic - Sollwert Einstellungen .................................................................................. 201 Abbildung 184: Job Editor Classic Sensor Parameter ............................................................................................ 201 Abbildung 185: Job Editor Classic Betriebsmodus, Komfortverlängerung, Sommerkomp., Betriebsart ......... 202 Abbildung 186: Job Editor Classic - Stellgröße ...................................................................................................... 204 Abbildung 187: Job Editor Classic - Modus Sollwerte ........................................................................................... 206 Abbildung 188: RTR Job -Anwendungsbeispiel ...................................................................................................... 206 Abbildung 189: Job Editor Classic – Job Astrouhr anlegen ................................................................................... 209 Abbildung 190: Astrouhr Globale Einstellungen .................................................................................................... 210 Abbildung 191: Astrouhr - Konfiguration Astrouhr Einfach .................................................................................. 211 Abbildung 192: Astrouhr Komplex - Zeitpunkte konfigurieren ............................................................................ 213 Abbildung 193: Astrouhr Komplex - Ausgänge konfigurieren .............................................................................. 214 Abbildung 194: Editor – GSM Info Dialog: GSM Modem eingebaut .................................................................... 219 Abbildung 195: ConfigTool – GSM-Einstellungen .................................................................................................. 220 Abbildung 196: ConfigTool – LTE-Einstellungen .................................................................................................... 221

<!-- Seite 12 -->

Abbildungsverzeichnis Abbildung 197: Jobeditor –SMS Sender .................................................................................................................. 222 Abbildung 198: SMS Sender –Konfiguration der SMS Empfänger ........................................................................ 223 Abbildung 199: SMS Sender –Konfiguration der Wertobjekte ............................................................................. 225 Abbildung 200: SMS Sender –Fensterstatus bei Verlassen des Hauses übermitteln! ........................................ 227 Abbildung 201: Editor – GSM Info Dialog: GSM Modem initialisiert .................................................................... 228 Abbildung 202: ConfigTool – GSM-Einstellungen .................................................................................................. 229 Abbildung 203: ConfigTool – LTE-Einstellungen .................................................................................................... 230 Abbildung 204: Job Editor Classic –SMS-Empfänger .............................................................................................. 231 Abbildung 205: SMS Empfänger – Konfiguration der Absender-Filter ................................................................. 232 Abbildung 206: SMS Empfänger – SMS Empfänger Job – der Empfangsmuster ................................................. 233 Abbildung 207: SMS Empfänger – SMS Empfänger Job – Konfiguration zum Lichtschalten ............................. 235 Abbildung 208: Logik zum Schalten des Lichts ...................................................................................................... 235 Abbildung 209: ASCII Protokollanalyse ................................................................................................................... 242 Abbildung 210: UDP-Empfänger – Binäre Paket Analyse ...................................................................................... 244 Abbildung 211: UDP Empfänger – Beispiel ............................................................................................................. 246 Abbildung 212: Job Editor Classic - IRTrans Job - Beispiel andere Nutzung ........................................................ 250 Abbildung 213: Beispiel des Benutzterinterfaces des ekey UDP Konverters...................................................... 253 Abbildung 214: Job Editor Classic - ekey Job Maske .............................................................................................. 255 Abbildung 215: Beispielkonfiguration ekey Job..................................................................................................... 258 Abbildung 216: JobEditor - SB-Control .................................................................................................................... 265 Abbildung 217: Job Editor Classic - HTTP Request Eingangsobjekt ..................................................................... 271 Abbildung 218: Job Editor Classic - HTTP Request Wert Objekt .......................................................................... 274 Abbildung 219: Benötigte Kommunikationsobjekte des Dali Gateway ABB DG/S 1.1 ..................................... 277 Abbildung 220: Funktionsschema Dali Gateway ABB DG/S 1.1 ........................................................................... 277 Abbildung 221: DaliMonitor –Job Maske ................................................................................................................ 278 Abbildung 222: Dali Monitor – Job Maske auslösende Eingänge ........................................................................ 279 Abbildung 223: Dali Monitor –Job Maske Kommunikation mit dem Dali Gateway ........................................... 279 Abbildung 224: Dali Monitor –Job Maske Status Ausgänge ................................................................................. 280 Abbildung 225: ABB Dali Gateway DG/S1.1 ETS Applikation ............................................................................... 281 Abbildung 226: Dali Monitor Job Beispiel Konfiguration ...................................................................................... 281 Abbildung 227: Dali Monitor in der Visualisierung ............................................................................................... 282 Abbildung 228: Job Editor Classic – 1-Wire ............................................................................................................ 283 Abbildung 229: Statusmelder Job – Status Einstellungen .................................................................................... 285 Abbildung 230: Statusmelder – Quittierungseinstellungen ................................................................................. 287 Abbildung 231: Statusmelder - Logging ................................................................................................................. 287 Abbildung 232: EIBPORT Startseite – LOGIK EDITOR ............................................................................................. 289 Abbildung 233: Logikgruppe im LOGIK EDITOR ..................................................................................................... 289 Abbildung 234: CONTROL S Editor - Ansicht .......................................................................................................... 290 Abbildung 235: CONTROL S Editor - Kontrollmenü ............................................................................................... 291 Abbildung 236: CONTROL S Editor - Elemente Übersicht ..................................................................................... 291 Abbildung 237: CONTROL S Editor - Visualisierungsansicht ................................................................................. 291 Abbildung 238: CONTROL S Editor - Parametrierungsfenster .............................................................................. 292 Abbildung 239: CONTROL S Authentifizierung ...................................................................................................... 294 Abbildung 240: Sonos Konfiguration Allgemein .................................................................................................... 295 Abbildung 241: Sonos Konfiguration UPnP Geräte ............................................................................................... 295 Abbildung 242: Sonos Konfiguration UPnP Geräte ............................................................................................... 297 Abbildung 243: Sonos Desktop Controller ............................................................................................................. 297 Abbildung 244: Startseite - System ......................................................................................................................... 299 Abbildung 245: ConfigTool – Startseite/ Übersicht .............................................................................................. 300 Abbildung 246: ConfigTool - Menüleiste ................................................................................................................ 301 Abbildung 247: ConfigTool – Tableiste (dunkles Design) ..................................................................................... 302 Abbildung 248: ConfigTool - Speichern .................................................................................................................. 302 Abbildung 249: ConfigTool - Konfiguration - Allgemein ....................................................................................... 304 Abbildung 250: ConfigTool - Konfiguration - Erweiterte (yabus) Einstellungen................................................. 305 Abbildung 251: ConfigTool - Konfiguration - Netzwerkeinstellungen ................................................................ 308 Abbildung 252: ConfigTool - Konfiguration – VPN PPTP ....................................................................................... 310 Abbildung 253: ConfigTool –GSM-Einstellungen ................................................................................................... 312 Abbildung 254: Editor – GSM Info Dialog: GSM-Modem initialisiert .................................................................... 312 Abbildung 255: ConfigTool – LTE-Einstellungen .................................................................................................... 313 Abbildung 256: ConfigTool - Konfiguration - Email ............................................................................................... 314 Abbildung 257: ConfigTool – Startseiten Einstellung ........................................................................................... 316 Abbildung 258: ConfigTool - Datenbankverbindung ............................................................................................ 318 Abbildung 259: ConfigTool - Datenbankverbindung- Generiere SQL-Anweisung .............................................. 319 Abbildung 260: ConfigTool - Lizenz Upload ........................................................................................................... 320 Abbildung 261: ConfigTool - Sichern/Wiederherstellen ....................................................................................... 321 Abbildung 262: System – VPN SSL ........................................................................................................................... 323 Abbildung 263: System – VPN SSL, Grundkonfiguration starten .......................................................................... 324

<!-- Seite 13 -->

Abbildungsverzeichnis Abbildung 264: System – VPN SSL, Server initialisiert ........................................................................................... 324 Abbildung 265: VPN SSL – OpenVPN Datei erstellen und herunterladen ........................................................... 325 Abbildung 266: OpenVPN Connect Windows ........................................................................................................ 326 Abbildung 267: OpenVPN Connect APP .................................................................................................................. 327 Abbildung 268: OpenVPN Connect App – Dateiimport ........................................................................................ 327 Abbildung 269: OpenVPN Connect APP iOS ........................................................................................................... 328 Abbildung 270: OpenVPN Connect - Konfiguration .............................................................................................. 328 Abbildung 271: OpenVPN Connect – Verbindungsaufbau.................................................................................... 328 Abbildung 272: OpenVPN Connect - Connection stats ......................................................................................... 328 Abbildung 273: OpenVPN - CUBEVISION 2.............................................................................................................. 329 Abbildung 274: OpenVPN – Liste der bekannten Clients ...................................................................................... 329 Abbildung 275: OpenVPN Client – Zertifikat anzeigen ......................................................................................... 329 Abbildung 276: Gesicherte SECURELINK Verbindung ............................................................................................ 330 Abbildung 277: VPN Server - VPN SSL ...................................................................................................................... 331 Abbildung 278: BAB SECURELINK Menü .................................................................................................................. 331 Abbildung 279: ConfigTool - Benutzeradministration .......................................................................................... 332 Abbildung 280: ConfigTool - Benutzeradministration - Benutzer bearbeiten .................................................... 332 Abbildung 281: ConfigTool - Benutzerrechte vergeben ....................................................................................... 333 Abbildung 282: ConfigTool - Datenträgerverwaltung .......................................................................................... 334 Abbildung 283: KNXnet/IP Routing – Kommunikationsparameter ..................................................................... 337 Abbildung 284: KNXnet/IP Routing aktivieren ...................................................................................................... 337 Abbildung 285: KNXnet/IP Tunneling aktivieren ................................................................................................... 338 Abbildung 286: ETS - KNXnet/IP Tunneling ............................................................................................................ 339 Abbildung 287: ETS 5 – ESF-Export .......................................................................................................................... 340 Abbildung 288: ETS 4 - ESF Export ........................................................................................................................... 340 Abbildung 289: ETS - ESF Datei exportieren ........................................................................................................... 341 Abbildung 290: Java Control Panel - Sprache ändern ........................................................................................... 343 Abbildung 291: Java Runtime Einstellungen - Sprache ändern ............................................................................ 343 Abbildung 292: xPL-Hal- Manager ........................................................................................................................... 349 Abbildung 293: xPLHalManagers an die xPL-Einstellungen .................................................................................. 350

<!-- Seite 14 -->

Einführung

## EINFÜHRUNG

Produktname: EIBPORT V3 Verwendung: Gateway Bauform: REG (Reiheneinbau) Bestellnummer: 10104, 11104, 10404. 10504, 11504, 10304, 13304, 11304, 13104 Der EIBPORT ist ein Reiheneinbaugerät und verbraucht nicht mehr als 5W Leistung. Die integrierte Software basiert auf Java, welches einen Plattformunabhängigen Betrieb garantiert. Zurzeit bedient der EIBPORT als Gateway zum Ethernet LAN die Systeme „KNX“, „EnOcean“ und „Powernet KNX“. Der EIBPORT ist bereits mit der nötigen Software vorinstalliert. Der Zugriff erfolgt entweder über den Webbrowser (Visualisierung), Webbrowser & Java Maschine (Editor & System) oder komplett über den BAB STARTER. Außerdem ist für die integrierte CUBEVISION Visualisierung eine App im iOS App Store und Google Playstore verfügbar. Neben einer Visualisierung bietet der EIBPORT eine Vielzahl an Automatisierungsdiensten (Jobs) über die sich Szenarien und Algorithmen programmieren lassen. Darüber hinaus bieten diese Dienste verschiedene Ansätze externe Systeme in die Gebäudesteuerung zu integrieren.

## 1.1

## TECHNISCHE DATEN

▪ Spannungsversorgung: 12–30 V DC ▪ Leistungsaufnahme: <= 5 VA ▪ Betriebssystem: Embedded Linux ▪ X86 600 MHz CPU, 256 MB RAM, 4 GB Flash ▪ Klimabeständig: EN 50090-2-2 ▪ Umgebungstemperatur: 0 bis 40 °C ▪ Rel. Feuchte (nicht kondensierend): 5 % bis 80 % Besonderheiten: ▪ CUBEVISION integriert ▪ S0 / 1-Wire serienmäßig ▪ LOGIKEDITOR integriert Mechanische Daten: ▪ Montage: REG-Gehäuse 8 TE ▪ Maße (B x H x T) in mm: 144 x 90 x 64,5 ▪ Gehäuse: Kunststoff ▪ Gewicht: ca. 0,4 kg ▪ Schutzart: IP20 (nach EN 60529) Schnittstellen (Variantenabhängig): ▪ KNX® über Busklemme (Twisted Pair) ▪ Ethernet über RJ45-Buchse ▪ 1-Wire über USB ▪

# 4 S0-Schnittstellen

▪ EnOcean® über externe SMA-Antenne ▪ GSM® über externe SMA-Antenne

<!-- Seite 15 -->

Einführung

## 1.2

## BASISFUNKTIONALITÄTEN IM ÜBERBLICK

▪ Webvisualisierung für alle Endgeräte ▪ freie Visualisierung CONTROL L ▪ innovative CUBEVISION Visualisierung ▪ Visualisierungs-App für iOS® & Android® ▪ Lizenzkostenfrei & Plattformunabhängig ▪ einfacher Visualisierungs-Editor (angelehnt an Bildbearbeitungsprogramme) ▪ web-basierter, grafischer LOGIKEDITOR ▪ HTTPS-Zugriff möglich ▪ Verschlüsselte Benutzerauthentifizierung ▪ Einbindung von IP-Netzwerk Kameras ▪ Zeitsynchronisation mit NTP-Server ▪ RSS-Feed Anzeigeelement ▪ integrierter VPN-Server ▪ BAB SECURELINK integriert ▪ Adressübernahme aus der ETS ▪ Busmonitor und Datenaufzeichnung (500.000 Telegramme) ▪ Adresszustandstabelle zur Initialisierung ▪ Keine Datenpunktlimitierung Integrierte Dienste: ▪ Wochenuhr, Jahresuhr, Sondertageuhr, Astrouhr ▪ Treppenhausfunktion, Verzögerer ▪ Logiken, Lichtszenen ▪ Vergleicher, Schwellwertschalter, Hysterese, Multiplexer ▪ Zeit- & Datumssender ▪ E-Mail (dadurch auch SMS via E-Mail) ▪ SMS direkt senden & empfangen (bei Varianten mit GSM-Schnittstelle) ▪ Störmeldeverarbeitung ▪ Infrarot- & RS-232 Anbindung per UDP ▪ UDP-Empfänger & Sender ▪ Zyklischer Sender ▪ Integration von ekey®-home & multi ▪ Monitor für ABB-DALI®-Gateway ▪ SONOS® Steuerung ▪ AUDIOMODULE Steuerung ▪ SQL-Datalogging ▪ ETS-Fernprogrammierung (KNXnet/IP Tunneling) ▪ KNXnet/IP Routing ▪ Raumtemperaturregelung ▪ HTTP-Request mit Antwortauswertung über reguläre Ausdrücke ▪ Mathematik Modul, Integrierer ▪ Zähler, Impulszähler ▪ Wake on LAN ▪ Anlagenkopplung ▪ 1-Wire USB-Anbindung ▪ Impulszähler für S0 Schnittstelle LOGIKEDITOR Logikelemente & Funktionen: ▪ Astrouhr, Kalender, Wochenuhr, Zeitgeber ▪ Binäre Logik, Schwellwert, Torobjekt, Wertespeicher ▪ Datenkonverter, Statistik, Transformator, Verteiler ▪ Szene, Treppenhausautomat, Verzögerer, Vergleicher ▪ HTTP-Abfrage, Text Prozessor. LUA-Skript ▪ Wertespeicher, Zyklischer Sender ▪ Dashboard ▪ Grafische Verknüpfung im Webbrowser ▪ Bussystemunabhängige Datenpunktverknüpfung

<!-- Seite 16 -->

Einführung ▪ Import von knxproj.-Datei o. ESF-Daten aus dem Visualisierungs-Editor ▪ Simulation mit Zeitrafferfunktion ▪ Konfiguration mit Hilfe von nicht aktiven Arbeitskopien ▪ Einzelne Logikgruppen importierten & exportieren ▪ Sondertagekonfiguration mit der Möglichkeit iCal-Daten zu importieren ▪ Vereinfachte Konfiguration dank sog. „Tools“ Optionale Zusatzsoftware: ▪ BAB STARTER ▪ CUBEVISION APP (Android® & iOS®) ▪ CONTROL R Belegungsplansteuerung ▪ CONTROL W Desktop Widget ▪ DATAWAREHOUSE 2 zur Daten- und Verbrauchsanalyse

## 1.3

## ALLGEMEINE HINWEISE ZUR

## BEDIENUNGSANLEITUNG

Bitte beachten Sie, dass alle Angaben und Abbildungen unverbindlich sind. Die hier beschriebene Software wird im Sinne unserer Kunden ständig weiterentwickelt, weshalb die Angaben nicht immer den momentanen Zustand entsprechen können. Aktuelle Informationen über die EIBPORT Firmware finden Sie unter www.bab-tec.de oder bei unserem Produktservice +49.231.476 425 – 30. Für folgende Bereiche existieren separate Dokumentationen: ▪ CUBEVISION „CUBEVISION Dokumentation“ ▪ LOGIKEDITOR „LOGIK EDITOR Dokumentation“ ▪ EnOcean Konfiguration „EnOcean Modul Dokumentation“ ▪ CONTROL R (Belegungsplan) „CONTROL R Dokumentation“

## 1.4

## LIEFERUMFANG / SCHNITTSTELLEN

Der EIBPORT wird mit folgendem Inhalt ausgeliefert: ▪ 1x EIBPORT ▪ 1x KNX-Busklemme (bei Geräten mit KNX/TP-Schnittstelle) ▪ 1x o. 2x Magnetfußantenne mit 2,50m Kabel (bei Geräten mit GSM- und / oder EnOcean- Schnittstelle) ▪ 1x o. 2x SMA-Winkeladapter (bei Geräten mit GSM- und / oder. EnOcean-Schnittstelle) ▪ 1x Beilage CD ▪ 1x Beilage Kurzanleitung Eine Spannungsversorgung für das Gerät gehört NICHT zum Lieferumfang! Neben dem Anschluss für die 12-30V Spannungsversorgung hat der EIBPORT folgende Schnittstellen: ▪ 1x RJ 45: Ethernet 100Mbit/s Full Duplex ▪ 1x USB für 1-Wire ▪ 4x S0-Schnittstellen Optional: ▪ 1x KNX: Twisted Pair ▪ Powernet: Busch-Jaeger Netzankoppler (Gesamtbreite dann 10TE!) ▪ EnOcean: TCM300 Transceiver + Magnetfußantenne mit 2,50 Kabel ▪ GSM: Quad Band GSM Modem (850/900/1800/1900 MHz)

<!-- Seite 17 -->

Einführung

## 1.5

## VERSIONSHISTORIE / AKTUALISIERUNGS-

## MÖGLICHKEIT

Insgesamt gibt es 4 verschiedene Hardware Versionen des EIBPORT. ▪ Hardware Version 1.0 > bis Firmware Version 0.3.17 ▪ Hardware Version 2.0 > bis Firmware Version 0.7.8 ▪ Hardware Version 2.1 > seit der Version 0.8.0 ▪ Hardware Version 3.0 > seit der Version 1.0.1 Updatemöglichkeiten Eine Softwareaktualisierung ist generell kostenlos kann aber nur innerhalb einer Hardware –Variante stattfinden. Soll die Software einer neueren Hardware genutzt werden, muss zunächst die Hardware aktualisiert werden. Die Aktualisierung der Hardware ist nicht kostenlos und kann über info@bab-tec.de angefragt werden. Weitere Informationen zur Aktualisierung der Software finden Sie im Kapitel „Update“.

<!-- Seite 18 -->

Inbetriebnahme und Installation

## INBETRIEBNAHME UND INSTALLATION

Um das Gerät in Betrieb zu nehmen sind die aktuellen Sicherheitshinweise zu beachten. Für die Inbetriebnahme brauchen Sie neben der üblichen Peripherie (Spannungsversorgung, KNX-Anschluss) zusätzlich einen PC mit Netzwerkanschluss und ein Patch- oder Crossover- Kabel. Bitte beachten Sie die aktuellen Hinweise in dieser Dokumentation.

## 2.1

## SICHERHEITSHINWEISE

Arbeiten am Niederspannungsnetz und am KNX dürfen nur von geschultem Elektrofachpersonal ausgeführt werden. Verlegung und Anschluss der Busleitung, der 12-30V Anschlussleitung sowie der/des einzubauenden Gerätes müssen entsprechend der zurzeit gültigen Richtlinien nach DIN-VDE sowie des KNX-Handbuches durchgeführt werden. Das Gerät ist für den Betrieb im Verteiler bzw. Schaltschrank vorgesehen. Das Gerät kann für feste Installationen in ▪ Innenräumen, ▪ trockenen Räumen, ▪ Niederspannungsverteilern, ▪ und Kleingehäusen verwendet werden. Hierbei ist zu beachten, dass die Umgebungsbedingungen gemäß der Schutzklasse des Gerätes und der zulässigen Betriebstemperatur eingehalten werden. Die verdrosselte Busspannung darf nicht zur Betriebsspannung 12-30 V DC verwendet werden. Elektrische Sicherheit: ▪ DIN EN 55024 Einrichtungen der Informationstechnik ▪ DIN EN 60950 Sicherheit von Einrichtungen der Informationstechnik. ▪ DIN EN 50090-2-2 Elektrische Systemtechnik für Heim und Gebäude CE- Kennzeichnung gemäß: ▪ EMV- Richtlinie (Wohn- und Zweckbau) ▪ EN 50081-1 ▪ EN 50082-2 ▪ EN 50090-2-2 !!Hinweis – Funktionale Sicherheit!! Existieren besondere Anforderungen, Risiken für Personen oder Sachen zu vermindern (funktionale Sicherheit) müssen geeignete Zusatzmaßnahmen getroffen werden. Diese Maßnahmen müssen die notwendige Unabhängigkeit vom Betrieb des EIBPORT haben und immer verfügbar sein. Maßnahmen zur Risikoverminderung können Sie z.B. den Tabellen „Funktionale Sicherheit“ des „Handbuch Gebäudesystemtechnik, Grundlagen“ vom ZVEH/ZVEI entnehmen.

<!-- Seite 19 -->

Inbetriebnahme und Installation

## 2.2

## GERÄTEAUFBAU

Den EIBPORT Version 3 bietet Platz für zwei Kommunikationsmodule, Zur Verfügung stehen KNX/TP, Powernet (End-of-Life), EnOcean, und GSM- Modul. Das Gerät lässt sich so genau den Kundenwünschen nach anpassen. Daraus ergeben sich in Verbindung mit dem neuen GSM-Modul folgende Kombinationsmöglichkeiten: Abbildung 1: EIBPORT 8 Varianten

<!-- Seite 20 -->

Inbetriebnahme und Installation Hier dargestellt ist der EIBPORT 11504 Powernet (EOL) / EnOcean. Diese Schnittstellen sind optional, bei der Basis Version fehlen die SMA-Buchse, die Antenne und der Powernet Busankopplung. Mit Powernet Busankoppler ist der EIBPORT 2 TE breiter, insgesamt 10TE. (15) (1) (2) (12) (3) (4) (5) (6) (8) (7) (13) (9) (11) (10) (14) Abbildung 2: Geräteaufbau Powernet (bei Typ 11104/11504) (11) Netzankoppler für Powernet (bei Typ 11104/11504) (12) Anschlussklemme für Powernet (bei Typ 11104/11504) GSM-Antenne (bei Typ 10304 / 13304 / 11304) (13) SMA-Buchse für GSM-Antenne (bei Typ

# 10304 / 13304 / 11304)

(14) Magnetfußantenne mit 2,50m Kabel und SMA-Stecker (15) SIM Karten Einschub, Karte mit dem (1) Spannungsversorgung 12-30 V DC (2) S0-Schnittstelle (3) Signal LEDs (4) RJ45-Buchse für Ethernet LAN (5) Programmiertaste (6) Programmier-LED (7) USB-2.0 Schnittstelle für 1-Wire Geräte Varianten abhängig Bauteile KNX (bei Typ 10104/10504) (8) Busanschlussklemme KNX/EIB EnOcean (bei Typ 10504/13104/11504) (9) SMA-Buchse für EnOcean Antenne (bei Typ 10504/13104/11504) (10) Magnetfußantenne mit 2,50m Kabel und SMA-Stecker Chip zum Geräterückseite zeigend, und der abgeknickten Ecke nach unten rechts einsetzen. Siehe auch das SIM-Piktogramm auf dem Gehäuse. (15) (1) (2) Abbildung 3: Draufsicht

<!-- Seite 21 -->

Inbetriebnahme und Installation

## 2.3

## INSTALLATION

Bei der Montage und Inbetriebnahme bitte folgende Hinweise beachten, um unnötige Risiken von vorneherein auszuschließen. VORSICHT! Zerstörungsgefahr des Gerätes. Bei Arbeiten unter Spannung können Fehlerspannungen auftreten. Vor dem Anschließen die Installationsumgebung spannungsfrei schalten. Bitte achten Sie darauf, dass der EIBPORT gegen Verpolung gesichert ist, aber nicht gegen Überspannung. Wird eine zu hohe Spannung angeschlossen, kann der EIBPORT dadurch zerstört

## ALLGEMEIN

Umgebungsvoraussetzung Betriebsspannung: 12- 30V DC Leistungsaufnahme: <= 5 W Klimabeständig: nach EN 50090-2-2 Umgebungstemperatur:

# 0 - 45°C

Rel. Feuchte (nicht kondensierend): 5% - 80% Gerät anschließen Schnappen Sie das Gerät auf Hutschiene nach DIN EN 60715 auf. Spannungsversorgung Bitte achten Sie bei der Konfektionierung der Spannungsversorgung darauf, dass genügend Leistung zur Verfügung steht. Der EIBPORT benötigt während des Boot-Vorgangs 300mA bei 12 V! Schließen Sie die Spannungsversorgung entsprechend der Kennzeichnung an die Schraubklemmen (Abbildung 2 (1)) an. Ethernet Um den EIBPORT zu programmieren ist ein Zugriff über LAN notwendig. Das kann entweder über ein vorhandenes LAN oder über eine direkte Verbindung geschehen. Stecken Sie die Netzwerkleitung (LAN) in die RJ 45-Buchse (Abbildung 2 (4)) ein. Voraussetzungen des Client PCs Um den EIBPORT zu nutzen ist ein PC mit Netzwerkschnittstelle nötig. Das Betriebssystem des Rechners sollte einen aktuellen Browser, sowie eine aktuelle Java Runtime Enviroment Installation beinhalten. Hinweis: Wird die Ausführung von Java durch den Browser verhindert nutzen Sie bitte den BAB STARTER. ETS Der EIBPORT benötigt keine ETS-Applikation. Eine Programmierung der BCU ist nicht erforderlich. Bitte beachten Sie das Kapitel „Physikalische Adresse“. Gerät erwärmt sich im Betrieb. Maximale Umgebungstemperatur beachten. Für ausreichende Wärmeableitung sorgen.

<!-- Seite 22 -->

Inbetriebnahme und Installation

## ZUSÄTZLICH BEI KNX

Um optimale Arbeitsbedingungen zu schaffen, sollte der EIBPORT mit dem KNX-Bus verbunden sein. Dabei ist es vor allem wichtig, dass das Gerät mit Busspannung versorgt ist und nicht ob dort reale Teilnehmer vorhanden sind. Gerät anschließen ▪ Schließen Sie die Busleitung an die Busanschlussklemme (Abbildung 2 (8)) an ▪ Busspannung einschalten

## ZUSÄTZLICH BEI POWERNET

Gerät anschließen ▪ Verbinden Sie den Powernet Netzankoppler (Abbildung 2 (11)) mit der Netzspannung. ▪ System-ID über das ConfigTool einstellen

## ZUSÄTZLICH BEI ENOCEAN

Gerät anschließen ▪ Schrauben Sie den SMA-Stecker auf die SMA-Buchse (Abbildung 2 (9,10)) bis dieser festsitzt.

## ZUSÄTZLICH BEI 1-WIRE

Gerät anschließen In den meisten Fällen werden 1-Wire Geräte über USB (1-Wire Busmaster) mit Spannung versorgt. Wenn die 1-Wire Sensoren als Slave, also ohne eigene Spannungsversorgung betrieben werden sollen, sind mit einem1-Wire Adapter/Buskoppler 15-20 Slaves bei einer Leitungslänge von ca. 20-30 Metern möglich. Abbildung 4: Installationsvariante 1-Wire-Sensoren mit „Parasitic Power“ ▪ Schließen Sie den 1-Wire-Adapter an den USB-Anschluss des EIBPORT. Über den1-Wire-USB- Adapter wird das 1-Wire Netzwerk mit dem EIBPORT verbunden.

<!-- Seite 23 -->

Inbetriebnahme und Installation

## ZUSÄTZLICH BEI GSM/ LTE

Die SIM-Karte ist nicht ab Werk eingebaut, kann frei vom Benutzer gewählt und bei Bedarf sogar getauscht werden. Die Erstinbetriebnahme, als auch der SIM-Karten Wechsel wird in der Zusatzanleitung „EIBPORT GSM Inbetriebnahme“ beschrieben. Technische Daten GSM Modul: ▪ Quad Band GSM Modem (850/ 900/ 1800/ 1900 MHz) ▪ SMS-Senden und Empfangen Anforderungen an die SIM-Karte:

1. Provider: Der Provider muss am Einbauort einen guten Empfang gewährleisten.

# 2. Tarif: Da der EIBPORT SMS versendet und empfängt, sollte der Tarif entsprechende

Kostenvorteile bieten.

# 3. Größe der SIM-Karte: Für den EIBPORT wird die SIM-Kartengröße „Mini“ benötigt (Abbildung

unten, roter Kreis). Hier eine Übersicht aller SIM-Karten Formate: Quelle: http://de.wikipedia.org/w/index.php?title=Datei:GSM_SIM_card_evolution.svg Abbildung 5: GSM Sim Karten

<!-- Seite 24 -->

Inbetriebnahme und Installation

## ZUSÄTZLICH BEI S0

• 24 V DC an die Anschlussklemme für die Spannungsversorgung der S0-Schnittstelle (Abbildung 6, (5)) anschließen. Keine 230V anschließen! • S0-Geräte an S0-Schnittstellen wie folgt anschließen (Abbildung 6, (4)). Abbildung 6: Anschluss S0 (1) Reed-Kontakt zum Aufsetzen auf den Zähler. (2) z.B. Eltako Wechselstromzähler WSZ12D-32A (3) Spannungsversorgung 24V DC (4) S0-Schnittstelle zum Auswerten von Messwerten (5) Anschlussklemmen für S0-Spannungsversorgung 24V DC

## BETRIEBSBEREITSCHAFT

Sind alle Anschlüsse montiert kann das Gerät mit Spannung versorgt werden. Um die korrekte Installation zu kontrollieren, warten Sie bis das Gerät vollständig gebootet ist. Das dauert circa 2 Minuten. Achten Sie dabei auf die „Signal LEDs“ (Abbildung 2, (3)) am Gerät. Bei korrekter Betriebsbereitschaft leuchten 4 LEDs: ▪ Power LED = grün ▪ BMX LED = grün ▪ EIB LED = grün (evtl. blinkend) ▪ LAN LED = grün (evtl. blinkend)  Leuchtet die EIB LED nicht Grün, ist der KNX-Treiber im EIBPORT nicht gestartet, starten Sie den EIBPORT neu.  Leuchtet die LAN LED nicht, ist keine LAN-Verbindung hergestellt, kontrollieren Sie das LAN-Kabel.  Ist die Power LED nicht grün, sondern orange, ist das Gerät nicht korrekt gebootet.  Leuchtet die BMX LED nicht grün, ist der Applikationsserver nicht korrekt gestartet. Ändert sich das auch nach mehrmaligen Neustarts nicht, ist das Gerät defekt.

<!-- Seite 25 -->

Inbetriebnahme und Installation

## 2.4

## INBETRIEBNAHME UND ZUGRIFF

Ist das Gerät laut LED korrekt gestartet kann es in Betrieb genommen werden. Die Inbetriebnahme erfolgt ausschließlich über Netzwerk und den Webbrowser. Eine Programmierung per ETS ist nicht nötig (außer bei der Hardwareversion 1). Hinweis: Wird die Ausführung der Java Maschine durch den Browser blockiert, nutzen Sie bitte das Programm BAB STARTER.

## 2.4.1

## INBETRIEBNAHME MIT BAB STARTER

Sobald der BAB STARTER installiert wurde, wird er über folgendes Icon gestartet. Hinweis: Bitte beachten Sie die gesonderte Dokumentation zum BAB STARTER. Diese finden Sie im Downloadbereich unter http://www.bab-tec.de oder auf der EIBPORT Beilage CD. Der BAB STARTER hat eine integrierte Java Maschine, so dass eine lokale Java Installation nicht erforderlich ist. Aus dem BAB STARTER Menü heraus haben Sie direkten Zugriff auf alle EIBPORT Ebenen. Abbildung 7: BAB STARTER Icon Wenn Sie den BAB STARTER das erste Mal öffnen, wird ein Startbildschirm mit folgenden Möglichkeiten angezeigt: Abbildung 8: BAB STARTER Menü

<!-- Seite 26 -->

Inbetriebnahme und Installation

## 2.4.2

## INBETRIEBNAHME MIT DEM BROWSER / JAVA

## EINSTELLUNGEN / VORBEREITUNGEN AM CLIENT PC

Falls Sie zur Konfiguration des EIBPORT nicht BAB STARTER sondern den Browser benutzen wollen, und dieser die Ausführung des Java Plugins nicht verhindert, beachten Sie bitte folgende Hinweise:

# 1. Computer-Voraussetzungen

Eine aktuelle Java Virtual Machine (Java VM) und Browser mit aktiviertem Java VM Plugin. HINWEIS: Das Java Plugin in den Browsern Mozilla Firefox und Google Chrome ist abgeschaltet. Bitte informieren Sie sich auf unserer Webseite und unter info@bab-tec.de nach möglichen Alternativen.

# 2. EIBPORT-Voraussetzungen

In der EIBPORT Firmware müssen die „Java-Applets“ mit einem offiziell signierten Zertifikat versehen sein. Das ist erst ab einer bestimmten Firmware Version der Fall: ▪ EIBPORT V3 : f/w 3.2.3 oder jünger (Das Update kann selbst durchgeführt werden). ▪ eibPort V2.1: f/w 0.11.7-os (Das Update kann selbst durchgeführt werden). ▪ eibPort V2: f/w 0.7.8-os (Das Update kann nur im Werk durchgeführt werden!). Siehe Downloadbereich unter www.bab-tec.de. Hinweis: Ohne offiziell signierte Java-Applets verhindert die Java Maschine deren Ausführung. Um diesen Umstand zu umgehen, beachten Sie bitte die Hinweise in Kapitel Java Zertifikatsprüfung seit Version 1.7 Update 45. DES WEITEREN ÜBERPRÜFEN SIE BITTE DIE FOLGENDEN EINSTELLUNGEN IN IHREM COMPUTER BEVOR SIE MIT DER ARBEIT AM EIBPORT BEGINNEN:

# 1. Temporäre Dateien löschen und deaktivieren

Schließen Sie bitte alle Browser Fenster (auch Download Fenster etc.) und wechseln in das Java Control Panel über „Start“ > „Systemsteuerung“ > „Java“. Im ersten Tab „Allgemein“ befinden sich die „Einstellungen“ der „Temporären Internet-Dateien“. Entfernen Sie dort bitte das Häkchen bei „Temporäre Dateien auf Computer belassen“ und löschen über den Button „Dateien löschen“ alle Dateien. Abbildung 9: Temporäre Dateien deaktivieren

<!-- Seite 27 -->

Inbetriebnahme und Installation

# 2. Arbeitsspeicher für Java erweitern / alte Java Versionen deinstallieren

Wechseln Sie vom Tab „Allgemein“ in den Tab „Java“. Öffnen Sie dort bitte über „Anzeigen“ die Einstellungen für die Java Runtime Enviroment. Das Fenster zeigt Ihnen alle installierten Java Versionen auf diesen Rechnern an, sollten mehrere Versionen installiert sein, deinstallieren Sie bitte zunächst alle außer der aktuellen Version. Starten Sie danach Ihren Computer neu. Klicken Sie dann doppelt in das Feld „Java Runtime Parameter“ und tragen Sie „-Xmx256M“ (Minus Zeichen beachten) ein. Bitte drücken Sie danach „Enter“ und verlassen das Fenster über „OK“. Im Fenster darunter „Java Control Panel“ ist es wichtig das Sie „Anwenden“ anklicken bevor Sie das Fenster über „OK“ schließen. Abbildung 10: Java Arbeitsspeicher erweitern Danach leeren Sie bitte auch die Cache Daten Ihres Browsers. Eine Anleitung dazu finden Sie im Internet oder in der Hilfe Datei des Browsers. Sind alle Schritte ausgeführt muss der Browser neugestartet

<!-- Seite 28 -->

Inbetriebnahme und Installation

## 2.4.3

## JAVA ZERTIFIKATSPRÜFUNG SEIT VERSION 1.7

## UPDATE 45

Seit der Java Version 1.7. Update 45 überprüft Java ob die Anwendung von offizieller Stelle zertifiziert wurde. Ist das nicht der Fall erscheint beim Ausführen eine Sicherheitswarnung „Wollen Sie diese Anwendungen ausführen“ (Java 1.7. Update 45) oder die Anwendung wird direkt blockiert (Java Version 1.7. Update 51). In den eibPort Firmware 0.11.7_os (Hardwareversion 2.1) und Firmware 3.2.3 (Hardwareversion 3) sind die Java Applets von offizieller Stelle signiert, so dass dieses Verhalten nicht mehr auftritt! Sollten Sie jedoch kurzfristig NICHT die Möglichkeit haben die Firmware Ihres Gerätes zu aktualisieren gehen Sie bitte wie folgt vor: ▪ Installieren Sie die aktuelle Java Version, falls noch nicht automatisch geschehen. Die Java Version überprüfen Sie im Java Control Panel wie im nächsten Punkt beschrieben. ▪ Stellen Sie sicher, dass nur diese Java Version installiert ist („Systemsteuerung“ – „Java“ – „Java“ – „Ansicht“). Das Deinstallieren von Java geschieht unter Windows unter „Systemsteuerung“ – „Programme und Funktionen!“. Abbildung 11: Java Maschine – Runtime Parameter einstellen

<!-- Seite 29 -->

Inbetriebnahme und Installation ▪ Starten Sie dann das Java Control Panel („Systemsteuerung“ – „Java“) und wechseln Sie in den Reiter Sicherheit. Abbildung 12: Java Control Panel – Sicherheit ▪ Öffnen Sie die EIBPORT Startseite im Browser und öffnen Sie die Visualisierung „Java Control“. Es öffnet sich ein kleines Browser Fenster, über welches die Java Maschine gestartet wird. In der Browserzeile steht der URL „http://<eibPort_IP>/bmxJava2/s_visu.php“ Abbildung 13: Java Applet Fenster des Browsers

<!-- Seite 30 -->

Inbetriebnahme und Installation ▪ Kopieren Sie den kompletten URL in der Adresszeile des Fensters in die Zwischenablage, wechseln zurück in das Java Control Panel und fügen den URL über „Siteliste bearbeiten …“ der „Liste der ausgenommenen Websites“ hinzu. Abbildung 14: Sitelist-Fenster ▪ Bestätigen Sie den folgenden Sicherheitshinweis mit „Fortfahren“ Abbildung 15: Sicherheitshinweis ▪ Schließen Sie das kleinere Browserfenster wieder und verfahren Sie wie oben beschrieben ebenfalls für „Editor“ und „System“.

<!-- Seite 31 -->

Inbetriebnahme und Installation ▪ Danach sollte die Liste der ausgenommenen Websites in etwa wie folgt aussehen. Abbildung 16: Komplette Site-List für EIBPORT ▪ Speichern Sie Ihre Einstellungen mit „Anwenden“ und schließen das Java Control Panel mit „OK“. ▪ Schließen Sie alle geöffneten Browserfenster und starten den Browser neu. ▪ Rufen Sie jetzt eine gewünschte Java Anwendung des EIBPORT auf. ▪ Sie erhalten den folgenden Sicherheitshinweis. Akzeptieren Sie das Risiko und klicken auf „Ausführen“. Abbildung 17: Sicherheitswarnung ▪ Der Zugriff ist hergestellt. Wichtiger Hinweis Aus Sicherheitsgründen empfehlen wir nicht mit älteren Java Versionen zu arbeiten bei denen die oben genannten Sicherheitsvorkehrungen und Warnungen nicht erscheinen. Diese Versionen enthalten große Sicherheitslücken und können bei der Nutzung im Internet ausgenutzt werden. Des Weiteren empfehlen wir Ihnen die EIBPORT Firmware Version zu aktualisieren, damit oben genannte Sicherheitswarnung nicht mehr erscheint und der EIBPORT alle Anforderungen Ihrer aktuellen Java Version gerecht wird!

<!-- Seite 32 -->

Inbetriebnahme und Installation

## 2.4.4

## DEFAULT IP ADRESSE / DISCOVERY TOOL

Um den EIBPORT aufzurufen wird dann einfach die IP-Adresse in die Adresszeile des Browsers eingetragen. Befindet sich der EIBPORT noch in den Werkseinstellungen ist er über die Default IP Adresse erreichbar. Diese ist abhängig von der Firmware Version: ▪ Bis Firmware Version 0.10.2 => 192.168.1.1 ▪ Ab Firmware Version 0.11.1 => 192.168.1.222 Ist der EIBPORT nicht unter diesen beiden Adressen erreichbar ist er wahrscheinlich schon einmal in Betrieb genommen worden und dabei die IP-Adresse verändert worden. Um das Gerät trotzdem im Netzwerk zu finden benötigen Sie das „Discovery Tool“. Das Programm ist auf der EIBPORT Beilage CD zu finden oder kann von der Internetseite der BAB TECHNOLOGIE GmbH heruntergeladen werden (http://www.bab-tec.de/index.php/eibport_v3_de.html). Das Tool zeigt Ihnen die Adressinformationen eines Gerätes an, auch wenn es sich nicht in Ihrem Netzwerkbereich befindet. Ist das Gerät im gleichen IP-Bereich wird es grün angezeigt ist es nicht im gleichen Bereich wird es gelb hinterlegt. Ist diesem Fall müssen Sie die IP-Adresse Ihres Rechners in denselben Bereich bringen wie der EIBPORT ist. Die Geräte der Hardwareversion 1 werden im Discovery Tool nicht angezeigt.

<!-- Seite 33 -->

Inbetriebnahme und Installation

## 2.4.5

## EIBPORT STARTSEITE

Die EIBPORT Startseite wird standardmäßig nach Eingabe der IP-Adresse im Browser angezeigt. Von der Startseite sind alle weiteren Konfigurationsfenster zu erreichen. In den „Startseiten – Einstellungen“ unter „System“ ist es möglich das Anzeigeverhalten nach Eingabe der IP-Adresse zu verändern. Sollte nach Eingabe der IP-Adresse nicht die Startseite erscheinen, kann die Startseite immer über folgende URL erreicht werden: http://192.168.1.222/bmxJava2/default.php Abbildung 18: EIBPORT Startseite Erläuterung des Startseitenmenüs: Abbildung 19: EIBPORT Startseite - Visualisierung ▪ Visualisierung: Hier sind Java CONTROL, CUBEVISION, CONTROL L Visualisierung, CONTROL S erreichbar Abbildung 20: EIBPORT Startseite - Editoren ▪ Editoren: - “Editor” zum Erreichen des Fehler! Verweisquelle k onnte nicht gefunden werden. (mit JAVA CONTROL, CONTROL L, CUBEVISION Editor (Siehe “CUBEVISION Dokumentation”), CONTROL S Editor und der Job Editor Classic (Jobs) - LOGIKEDITOR (siehe LOGIK EDITOR) ein Editor für Logikelemente - COMPONENTBUILDER eine integrierte Software zum Erstellen individueller Visualisierungselemente. Hierfür gibt es separate Dokumentation.

<!-- Seite 34 -->

Inbetriebnahme und Installation Abbildung 21: EIBPORT Startseite - System Abbildung 22: EIBPORT Startseite - Info ▪ System: - ConfigTool zur Konfiguration der Systemeinstellungen, - Web-Update Oberfläche („Update über die integrierte Weboberfläche“) - Fernzugriff hierüber gelangen Sie zum Login des integrierten EIBPORT HOOC Gateway Manager. Für die Einrichtung und Nutzung des EIBPORT HOOC Gateway Manager gibt es eine eigenständige Dokumentation. ▪ Info: - Download von BAB STARTER, - Kurzanleitung des EIBPORT - Beschreibung zum Einstellen der Java-Maschine. Folgende Ebenen sind Java-basiert und am besten mit BAB STARTER („Inbetriebnahme mit BAB STARTER“) zu erreichen: ▪ JAVA CONTROL ▪ Editor ▪ SYSTEM > CONFIG („ConfigTool“)

<!-- Seite 35 -->

Inbetriebnahme und Installation

## 2.4.6

## PASSWÖRTER

Der Zugriff auf Editor, LOGIK EDITOR, System ist standardmäßig mit folgender Authentifizierung geschützt: Bereich: Benutzername Kennwort: Editor: admin eibPort LOGIK EDITOR admin eibPort System („Config“ & „Update“) admin eibPort Hinweis: Beim Erstmaligen Anmelden werden Sie aufgefordert, das Kennwort zu ändern. Bitte heben Sie es gut auf. Die Authentifizierung für die Visualisierungen sind standardmäßig nicht aktiviert. Bitte wechseln Sie in den Editor – Visualisierungs-Editor – Sicherheitseinstellungen, („Passwortschutz für die Visualisierung“) um diese dort einzustellen. Hinweis: Eine Mindestlänge von 8 Zeichen ist für das Passwort vorgeschrieben, d.h. leere oder unsichere Passwörter sind nicht erlaubt.

## 2.4.7

## BASIS EINSTELLUNGEN

Abbildung 23: ConfigTool - Konfiguration Folgende Einstellungen im „System“ sind für eine erste Inbetriebnahme wichtig. Hinweis: Die Änderung von Einstellungen erfordert das Speichern Ihrer Anpassungen, darüber hinaus kann es auch erforderlich sein, dass ein Neustart durchgeführt werden muss, damit diese Einstellungen (z.B. NTP-Server) auch wirksam werden. Netzwerk Einstellungen (IP-Adresse / Default Gateway / DNS Server / NTP Zeitserver) Die Netzwerk Einstellungen erreichen Sie über „System“ > „Konfiguration“ > „Netzwerkeinstellungen“. KNX-Adressierung (Physikalische Adresse für KNX / indiv. Adresse f. KNXnet/IP Tunneling) Die Physikalische Adresse wird nicht mit Hilfe der ETS programmiert, sondern über „System“ > „Konfiguration“ > „Allgemein“. Die „individuelle Adresse für KNXnet/IP Tunneling“ dient für die Nutzung KNXnet/IP Tunneling Verbindungen. Siehe dazu auch Kapitel „System“ oder „ETS“. Montageort Die Montageort Einstellung unter „System“ > „Konfiguration“ > „Allgemein ist wichtig für die Zeitzone.

<!-- Seite 36 -->

Inbetriebnahme und Installation

## 2.4.8

## ZUGRIFF ÜBER HTTPS

Der EIBPORT - Webserver unterstützt HTTPS. Um diese Funktion zu nutzen, muss der Adresse „https://“ vorangestellt werden. Beispiel für die EIBPORT-Startseite: https://192.168.1.222/bmxJava2/default.php Bitte beachten Sie folgende Hinweise: Die Verbindung zwischen Visualisierungsclient und EIBPORT ist bei der Nutzung von HTTPS verschlüsselt, auch wenn der Browser zunächst eine Warnmeldung anzeigt! Das hat folgenden Hintergrund: ▪ Das Zertifikat ist durch BAB TECHNOLOGIE selber ausgestellt und kann daher nicht von offizieller Stelle überprüft werden. ▪ Jedes Zertifikat muss auf eine bestimmte Domain lauten. Im EIBPORT Zertifikat ist eine bestimmte Domain voreingestellt, welche nicht mit der Adresse übereinstimmt, über welche Sie Ihren EIBPORT aufrufen. Diese Tatsachen ändern nichts an der Sicherheit der Verbindung! Da der Browser auf die oben genannten Probleme bei der Zertifikatsüberprüfung hinweisen muss (es könnte sich um irgendeine besuchte Webseite handeln), warnt er den Benutzer vor diesem Zugriff. Sie können den Zugriff bedenkenlos erlauben!

<!-- Seite 37 -->

Inbetriebnahme und Installation

## 2.5

## EXTERNER ZUGRIFF AUF DEN EIBPORT

## (ZUGRIFF ÜBER DAS INTERNET)

Es bieten verschiedene Möglichkeiten, um von außerhalb auf den EIBPORT zugreifen zu können. ▪ Zugriff mit Hilfe von VPN-Lösungen ▪ Zugriff über Port-Weiterleitung Wichtiger Hinweis: Ein VPN ist aus Sicht der Sicherheit immer der einfachen Port-Weiterleitung vorzuziehen.

## 2.5.1

## DYNAMISCHES DNS UND WECHSELNDE IP-ADRESSEN

Sofern Sie keine feste IP-Adresse von Ihrem Internetprovider zugewiesen bekommen haben, sollten Sie für den Zugriff einen sogenannten dynamischen DNS-Dienst einrichten. Ihre stetig wechselnde IP- Adresse erhält damit einen fixen Domain-Namen mit Hilfe dessen Sie Ihren Router von außen immer erreichen können, ohne die eigentliche IP-Adresse zu kennen. Die Wahl des „DynDNS“-Providers ist abhängig vom Router-Hersteller. Viele Router unterstützten einen oder mehrere Anbieter und melden eine neue IP-Adresse an den jeweiligen DynDNS-Provider.

## 2.5.2

## ZUGRIFF ÜBER PORT-WEITERLEITUNG

Um den EIBPORT über Port-Weiterleitung von extern zu erreichen sind die folgenden Portnummer zu berücksichtigen: Nur für CONTROL L / CUBEVISION: http /https (TCP) 80/443 Zur Konfiguration (Editor / System) und Java Visualisierung: http /https (TCP) 80/443 bmx (TCP / UDP) ssh (TCP) Für die ETS (KNXnet/IP Tunneling): KNXnet/IP (UDP) Bitte beachten Sie, dass die Portnummern im EIBPORT umgestellt werden können. Überprüfen Sie die Einstellungen in „System“ > „Konfiguration“ > „Erweiterte EIB (yabus) Einstellungen“. Siehe auch Kapitel „Erweiterte (yabus) Einstellungen“. Im Detail bedeutet dies, dass alle Anfragen an Ihren Router auf dem konfigurierten Port direkt an den gleichen Port des EIBPORT weitergeleitet werden (Es wird weitergeleitet und nicht umgeleitet). Wie die jeweilige Port-Weiterleitung eingerichtet wird, hängt von dem jeweils verwendeten Router ab. Hinweis: Bitte beachten Sie, dass in den Netzwerkeinstellungen die richtige Standard-Gateway Adresse eingetragen ist.

<!-- Seite 38 -->

Inbetriebnahme und Installation

## 2.5.3

## ZUGRIFF PER VPN (VIRTUELLES PRIVATES NETZWERK)

VPN bedeutet „Virtual Private Network“ und bezeichnet eine speziell abgesicherte Verbindung zwischen Server und Client. Dabei wird zwischen den Kommunikationsteilnehmern ein virtuelles, eigenes (privates) Netzwerk aufgebaut, auf das Dritte keinen Zugriff haben. Server und Client kommunizieren darüber so, als befänden sie sich tatsächlich innerhalb des gleichen Netzwerkes. Ein VPN ist aus Sicht der Sicherheit immer der einfachen Port-Weiterleitung vorzuziehen. HOOC – PLUG & PLAY VPN LÖSUNG IM EIBPORT Durch die integrierte VPN-Lösung ist es nicht mehr nötig eine kostspielige Zusatzhardware zu erwerben und einzubauen. Das HOOC CONNECT E Gateway im EIBPORT V3 verbindet sich über eine verschlüsselte und gesicherte VPN-Verbindung mit der HOOC-Cloud. Sie bildet das Herzstück der HOOC- VPN-Lösung und bietet neben einer umfangreichen Benutzerverwaltung viele zusätzliche Features wie beispielsweise einen KNX-Busmonitor oder Alarmmeldungen mit Push-Funktion. Das EIBPORT HOOC Gateway Manager Konfigurationsmenü befindet sich auf der Startseite des EIBPORT unter dem Menü SYSTEM/FERNZUGRIFF. Weiterführende Informationen zur Einrichtung, Konfiguration und Nutzung der Plug & Play VPN Lösung finden Sie im separaten Dokument: „EIBPORT-Dokumentation-HOOC“. Weiteren Informationen unter https://bab-technologie.com/hooc/ VPN LÖSUNGEN IM EIBPORT EIBPORT bietet zwei verschiedene VPN-Lösungen an, „VPN PPTP“ und „VPN SSL“. VPN PPTP (siehe Kapitel VPN PPTP) ▪ Automatische Konfiguration auf Client-Seite ▪ Lösung für iOS-Geräte ▪ Nur Server Funktionalität ▪ Entspricht nicht mehr aktuellen Sicherheitsstandards VPN SSL (siehe Kapitel VPN SSL) ▪ Basiert auf OpenVPN ▪ Server und Client Funktionalität (BAB SECURELINK) ▪ Sehr sicher ▪ Nicht mit iOS möglich Um die VPN-Verbindung herzustellen zu können ist ebenfalls eine Portweiterleitung in der lokalen Firewall notwendig. VPN PPTP (TCP) VPN SSL (TCP) In den jeweiligen Kapiteln (VPN PPTP, VPN SSL) ist der Verbindungsaufbau beschrieben. VPN MIT HILFE DES ROUTERS Viele moderne Router bieten Ihnen die Möglichkeit dort einen VPN-Zugang einzurichten. Auf diese Weise gelangen Sie von außerhalb in ihr gesamtes lokales Netz und damit auch an den EIBPORT.

<!-- Seite 39 -->

Update

## UPDATE

Auf welche Art das Gerät aktualisiert werden kann, richtet sich nach der Hardwarevariante und dem Softwarestand des Gerätes. UPDATEVORGANG BEI HARDWARE 1 UND 2 Die Softwareaktualisierung in der Hardware 1.0 und 2.0 kann nur durch uns erfolgen. Das Gerät muss dazu eingeschickt werden. Genauere Information dazu erhalten Sie beim BAB TECHNOLOGIE Support (info@bab-tec.de ). UPDATEVORGANG BEI HARDWARE 2.1 UND 3 Von der Firmware 0.8.0 (die erste Firmware in Hardware 2.1) bis zur Firmware 3.5.0 in der Hardware 3, wurde das Update mit einem UpdateTool durchgeführt. Mit der Firmware 3.5.0 ist ein Webschnittstelle in den EIBPORT integriert mit welchem das Update direkt durchgeführt werden kann. NÖTIGE UPDATE DATEIEN Bitte laden Sie sich die nötigen Update Dateien, Firmware Image, UpdateTool, Dokumentation, aus dem Downloadbereich unserer Webseite. http://bab-tec.de/index.php/download_de.html info@bab-tec.de

## 3.1

## UPDATE ÜBER DIE INTEGRIERTE

## WEBOBERFLÄCHE

Mit der Firmware Version 3.5.0 steht im EIBPORT ein Updatemechanismus über eine integrierte Webseite zur Verfügung. Der Update-Mechanismus kann über den BAB STARTER (ab Version 1.1.1) oder über die Startseite aufgerufen werden. Durch das Update wird der EIBPORT komplett in den Auslieferungszustand zurückgesetzt. Alle Einstellungen und Projekte gehen verloren! Bitte führen Sie unbedingt eine Sicherung durch, um Ihre Einstellungen und Projekte wiederherstellen zu können. Alle Ports befinden sich wieder im Auslieferungszustand und im EIBPORT-Editor, sowie LOGIKEDITOR sind nur die Auslieferungsprojekte bzw. Beispielprojekte. Die IP-Adresse sowie das Standard-Gateway und DNS-Server-Adressen bleiben bestehen. Nach dem Firmware Update des EIBPORT löschen Sie bitte den Browser Cache Ihres Webbrowsers. Abbildung 24: Updatemenü über die Startseite aufrufen

<!-- Seite 40 -->

Update ▪ Klicken Sie auf „Update“, um das Webupdate aufzurufen. Es wird ein Login-Screen angezeigt. Abbildung 25: Firmwareupdate – Anmeldedaten eingeben ▪ Geben Sie hier das Kennwort für den Benutzer "admin" und die EIBPORT Zeichenkette an. Die Zeichenkette finden Sie auf der beiliegenden Kurzanleitung oder auf der Rückseite des Gerätes. Hinweis: Bitte beachten Sie die Hinweise im Screen "Vorbereitungen". ▪ Falls noch nicht geschehen, sichern Sie Ihre Einstellungen, da der EIBPORT während des Updatevorgangs vollständig in den Auslieferungszustand zurückgesetzt wird. Eine Sicherung kann unter "System" - "Sichern & Wiederherstellen" oder im "Editor" - "Datei" - "Sicherungsdialog öffnen" erstellt werden. Hinweis: Das Update stellt die Standard-Portkonfiguration wieder ein. Sollte Ihr Gerät nur über veränderte Portnummern erreichbar sein, ist es nach dem Update nicht mehr darunter zu erreichen! Abbildung 26: EIBPORT Firmwareupdate - Vorbereitungen ▪ Wählen Sie jetzt die gewünschte Update-Datei aus.

<!-- Seite 41 -->

Update Hinweis: Mit dem neuen Update-Mechanismus sind erstmals inkrementelle Updates möglich. Auf diese Weise verkürzt sich der Updateprozess gegenüber dem vorherigen Verfahren. Da ein inkrementelles Update auf die vorherige Version aufbauen muss, ist es wichtig die minimal im Gerät erforderliche Firmware zu beachten. Diese Information wird bei Auswahl der Updatedatei ausgewertet und mit der aktuell im Gerät befindlichen Version verglichen. Inkrementelle Updates sind seit der Version 3.5.0 möglich. Abbildung 27: EIBPORT Firmwareupdate – Update auswählen ▪ Bestätigen Sie bitte, dass Sie das Gerät nicht von der Spannungsversorgung trennen und eine Sicherung erstellt haben, um das Update zu starten. Nur mit Ihrer Sicherung können Sie die Konfigurationen und Projekte nach dem Update wiederherstellen! Danach gelangen Sie zu einer Übersicht, welche Ihnen den Fortschritt des Update-Prozesses anzeigt. Abbildung 28: EIBPORT Firmwareupdate – Fortschrittsanzeige

<!-- Seite 42 -->

Update ▪ Ist der Prozess abgeschlossen gelangen Sie über "Weiter" auf eine letzte Hinweisseite. Abbildung 29: Firmware Update – Update abgeschlossen Durch das Update ist der EIBPORT auf die Werkseinstellungen komplett zurückgesetzt worden, so dass die Login Daten wieder Benutzername = admin, Passwort = eibPort sind. Die IP-Adresse; Standard-Gateway und DNS-Server-Adressen bleiben bestehen. Um Ihre Einstellungen wiederherzustellen, wechseln Sie bitte zu "System" - "Sichern & Wiederherstellen". Hinweis: Nach dem Firmware Update des EIBPORT bitte den Browser Cache Ihres Webbrowsers löschen. In dem Browser-Cache speichert der Webbrowser temporär Daten und Cookies von Webseiten und Bilder, ab, damit bei häufigen Zugriffen diese Daten nicht erneut von einem Webserver heruntergeladen werden müssen. Dadurch können Webseiten, zum Beispiel die Visualisierung, schneller angezeigt werden. Bei dem Firmware Update des EIBPORT werden Dateien in der Software aktualisiert, die ein Webbrowser eventuell im Browser-Cache zwischenspeichert. Um Probleme bei der Aktualisierung auf eine neue Firmware-Version zu vermeiden, wird daher empfohlen, nach dem Firmware Update den Browser-Cache zu leeren.

<!-- Seite 43 -->

Visualisierung

## VISUALISIERUNG

Abbildung 30: EIBPORT- Startseite -Visualisierung Das Menü „Visualisierung“ enthält die Auswahl der verschiedenen Visualisierungs-Schnittstellen. ▪ CONTROL L = Webbasierte individuell erstellbare Visualisierung. Erstellt sich aus der Konfiguration im Editor. ▪ CUBEVISION = Webbasierte, sich selbst generierende Visualisierung die automatisch auf große und kleine Displays skaliert. Erstellt sich aus der Konfiguration im CUBEVISION Editor ▪ JAVA CONTROL (externes und eingebettetes Fenster) = Java basierende Visualisierung. Erstellt sich aus der Konfiguration im Editor. ▪ CONTROL S = Einfache, sich selbst generierende webbasierte Tabellenvisualisierung. Erstellt sich aus den Konfigurationsdaten im CONTROL S Editor. Der Zugriff auf die Visualisierungen kann über die Benutzerverwaltung "Sicherheitseinstellungen" im Editor gesichert werden. Hinweis: Im Auslieferungszustand sind die Sicherheitseinstellungen deaktiviert.

<!-- Seite 44 -->

Visualisierung

## 4.1

## PASSWORTSCHUTZ FÜR DIE VISUALISIERUNG

Der Zugriff auf die verschiedenen Visualisierungen kann über die Benutzerkontensteuerung „Sicherheitseinstellungen“ im Editor abgesichert werden. Hinweis: Die Sicherheitseinstellungen sind im Auslieferungszustand deaktiviert Bitte richten Sie für Ihre Visualisierung aus Sicherheitsgründen immer eine Authentifizierung ein. Die Authentifizierung kann auf den jeweiligen Bedien-Clients hinterlegt werden, so dass der Umstand einer immer wiederkehrenden Anmeldung entfällt. Um den Passwortschutz zu aktivieren, gehen Sie bitte wie folgt vor. In den Sicherheitseinstellungen wird der Zugang zu allen Visualisierungsschnittstellen administriert (JAVA CONTROL, CONTROL L, CUBEVISION und CONTROL S). Der Zugriff ist für jeden Benutzer individuell steuerbar. Für CUBEVISION, CONTROL L und JAVA CONTROL können ganze Projekte oder nur einzelne Seiten freigeben werden. Hinweis: Es gibt zwei Benutzerverwaltungen im EIBPORT: Die „Sicherheitseinstellungen“ für den Zugriff auf die Visualisierungen und die „Benutzeradministration“ für den Zugriff auf Editor und System. Wechsel in die Sicherheitseinstellungen Die Sicherheitseinstellungen werden über den entsprechenden Button in der Menüleiste des Visualisierungs-Editors geöffnet. Dort kann zwischen „Visualisierung“, „Sicherheitseinstellungen“ und „Belegungsplan“ gewechselt werden. Es ist immer der Button der ausgewählten Ansicht markiert. Abbildung 31: Wechsel zwischen Visu und Benutzerverwaltung Einstellungen Die Benutzerverwaltung kann aktiviert oder deaktiviert werden. Ist Sie deaktiviert erfolgt keinerlei Benutzeranmeldung. Im Auslieferungszustand ist sie aktiviert. Bei einer aktivierten Benutzerverwaltung kann die Darstellung der einzelnen Benutzer bei der Anmeldung unterdrückt werden „Benutzerliste im Login - Dialog anzeigen“. Der Benutzername muss eingetippt werden. Benutzer anlegen / löschen Ein neuer Benutzer wird über das entsprechende Symbol angelegt. Im ersten Schritt muss ein eindeutiger Name vergeben werden. Dieser wird automatisch in das Feld „Benutzername“ und „Benutzertitel“ übernommen. Um einen Benutzer zu löschen, muss dieser vorher in der Benutzerübersicht markiert sein. Der Benutzer wird ohne Sicherheitswarnung gelöscht. Abbildung 32: Editor - Benutzer Anlegen / Löschen

<!-- Seite 45 -->

Visualisierung Benutzer Alle angelegten Benutzer werden hier untereinander dargestellt. Abbildung 33: Editor - Benutzerverwaltung Benutzer Details Jedem Benutzer werden allgemeine Einstellungen zugewiesen: ▪ Benutzer Titel: Der Titel wird im Auswahlmenü der Benutzer angezeigt. Beim Start der Visualisierung wird der Benutzer darüber identifiziert. ▪ Benutzername: Der Benutzername wird bei der Anmeldung abgefragt. Ist die Benutzerliste bei der Anmeldung aktiviert wird der Benutzername bei Auswahl des Benutzer Titels in den Anmeldedialog übertragen. ▪ Passwort: Mit diesem Passwort muss sich der Benutzer identifizieren. ▪ Automatisch Abmelden: Ist die Funktion aktiviert, wird der Benutzer nach Ablauf der eingestellten Zeit aufgefordert sich neu anzumelden. ▪ Parameter zu Projekteinstellungen: Jedem Benutzer können bezogen auf die Projekt-Parameter „Visu Toolbar“, „Kiosk Modus“, „Seitenindex“ und „Verbindungsprobleme“ individuelle Einstellungen vergeben werden. Der Administrator kann dem Benutzer eigene Einstellungen (ja/nein) oder die des Projektes zuweisen (Projekteinstellungen nutzen). Die Einstellungen „ja/nein“ überschreiben die Projekteinstellungen. ▪ PIN-Abfrage umgehen: Ist dieses Kästchen aktiviert, wird dieser Benutzer nicht nach der PIN gefragt. ▪ Benutzer verstecken: Dieser Benutzer wird bei der Anmeldung nicht in der Benutzerliste angezeigt. ▪ CONTROL S Zugang: Die Benutzerdaten werden in dem Fall auch bei der Anmeldung an CONTROL S abgefragt. CONTROL S wird über den „CONTROL S Editor“ zu erreichen über das Menü „Fenster“ parametriert.

<!-- Seite 46 -->

Visualisierung Projekt Zugriff CONTROL L / CUBEVISION Über die Reiter „CONTROL L“ und „CUBEVISION“ können die Freigaben des unter „Benutzer“ markierten Benutzers auf die jeweiligen Projektdaten administriert werden. Dabei kann dem Benutzer durch markieren eines Projektes / Raumes der volle Zugriff darauf gewährt werden, oder durch Markieren einzelner Seiten / Räume nur ein eingeschränkter Zugriff auf dieses. Die Einstellung für CONTROL L gelten auch für JAVA CONTROL! Abbildung 34: Selektiver Projektzugriff Seiten Zugriff & Startseite Um dem Benutzer nur einzelne Seiten eines Projektes zuordnen zu können wird in der Spalte das gewünschte Projekt markiert. Alle Seiten des Projektes können per Kontrollkästchen einzeln zugewiesen werden. Hinter dem Seitennamen wird die Startseite angewählt, die der Benutzer erhalten soll. Sind die Seiten verschiedener Projekte betroffen, bekommt der Benutzer nach der Anmeldung ebenfalls eine Projektauswahl angezeigt. Einstellungen speichern Der angelegte Benutzer wird gespeichert durch das Klicken auf den „Speichern“ Button in der Menüleiste (Diskettensymbol). Hinweis: Damit die Einstellungen aktiv werden, muss die Visualisierung neu geladen werden.

<!-- Seite 47 -->

Visualisierung

## 4.2

## CONTROL L VISUALISIERUNG

CONTROL L ist eine webbasierte, individuell gestaltbare Visualisierung, die aus der Konfiguration im Editor erstellt wird. Abbildung 35: Apple iPad mit CONTROL L

## 4.2.1

## VORAUSSETZUNGEN

Da CONTROL L neueste Webtechnologien wie HTML 5 und CSS verwendet, ist die Nutzung eines aktuellen und auf das Betriebssystem abgestimmten Browsers erforderlich: ▪ Microsoft Windows: Google Chrome, Mozilla Firefox, Microsoft Edge (Chromium Engine) ▪ MAC OSX: Apple Safari ▪ Linux: Google Chrome ▪ Android: Google Chrome ▪ iOS: Apple Safari CONTROL L nutzt die gleiche Benutzeranmeldung wie die Java Visualisierung.

## 4.2.2

## WICHTIGE HINWEISE

WELCHE ELEMENTE WERDEN IN CONTROL L UNTERSTÜTZT? Es gibt bei den Visualisierungselementen Unterschiede, welche Funktionen in der JAVA CONTROL (Java basiert) und CONTROL L (webbasiert) Visualisierung dargestellt werden. Bitte beachten Sie die entsprechende Anzeige im Editor, um zu erfahren, welche Elemente für CONTROL L benutzt werden können. VERBINDUNGSAUFBAU / GLEICHZEITIGE VERBINDUNGEN Die gleichzeitigen Verbindungen von CONTROL L Visualisierung richten sich nachfolgenden Rahmenbedingungen: ▪ Anzahl der Visualisierungselemente auf einer Seite ▪ Anzahl der Telegramme pro Sekunde ▪ Anzahl der auszuführenden Jobs ▪ Anzahl der auszuführenden Netzwerkbasierten Dienste

<!-- Seite 48 -->

Visualisierung Umso höher die Anzahl der oben genannten Bedingungen ist, umso weniger Ressourcen kann der EIBPORT dem Verbindungsanfragen der verschiedenen CONTROL L Visualisierungsclients zur Verfügung stellen. Bei einer durchschnittlichen Nutzung kann der EIBPORT 10 – 20 CONTROL L Clients gleichzeitig bedienen. IOS GERÄTE: FUNKTION „ZUM HOME BILDSCHIRM HINZUFÜGEN“ Auf iOS-Geräten kann die CONTROL L Visualisierung auf einfache Art ähnlich wie ein App genutzt werden. Dabei wird eine direkte Verknüpfung auf dem Home-Bildschirm des Gerätes hinterlegt und die Visualisierung wird ohne Browser-Adresszeile gestartet. Abbildung 36: CONTROL L – per iOS Home Bildschirm Verknüpfung gestartet Um die Verknüpfung auf dem Home Bildschirm zu erzeugen, gehen Sie folgt vor: ▪ Rufen Sie die gewünschte EIBPORT Visualisierung im Safari Browser auf. ▪ Melden Sie sich an der Visualisierung an damit die Startseite der Visualisierung aufgerufen wird. ▪ Klicken Sie dann auf das Verknüpfungssymbol rechts neben der Adresszeile des Browsers

<!-- Seite 49 -->

Visualisierung Abbildung 37: iOS – Home Bildschirm hinzufügen Daraufhin wird eine Verknüpfung auf dem Home Bildschirm erzeugt. Vor dem Hinzufügen ist möglich die Verknüpfung individuell zu benennen. Abbildung 38: iOS – Home Bildschirm Symbol ANDROID GERÄTE: ZUM STARTBILDSCHIRM HINZUFÜGEN Auf Android Geräten können Sie mit Hilfe der Funktion „Zum Startbildschirm hinzufügen“ im Browser Chrome den Aufruf eines CONTROL L Visualisierungsprojekts mit Hilfe eines Symbols direkt auf den Startbildschirm Ihres Systems verknüpfen. Gehen Sie dazu wie folgt vor: ▪ Rufen Sie die gewünschte Visualisierung in Chrome auf. Browsen Sie dabei bis zur Startseite der Visualisierung, so dass Sie die Anmeldung bereits getätigt haben. ▪ Klicken Sie dann auf das Einstellungsmenü von Chrome. Abbildung 39: Google Chrome Einstellungsmenü ▪ Klicken Sie auf „Zum Startbildschirm hinzufügen“.

<!-- Seite 50 -->

Visualisierung Abbildung 40: Option "Zum Startbildschirm hinzufügen" ▪ Sie erhalten die Möglichkeit der Verknüpfung einen Namen zu geben. Abbildung 41: Name für die Startbildschirm-Verknüpfung ▪ Die Verknüpfung wird auf dem Startbildschirm platziert. Abbildung 42: Android Startbildschirm-Verknüpfung

<!-- Seite 51 -->

Visualisierung

## 4.3

## CUBEVISION

CUBEVISION ist eine webbasierte Visualisierung, welche sich automatisch generiert. Sie kann entweder als Visualisierungselement in eine individuell erstellte Visualisierung innerhalb des Editors eingebettet werden, oder alleinstehend bzw. mit Hilfe die CUBEVISION App abgerufen werden. (Siehe Kapitel zum „CUBEVISION“ Visualisierungselement). Abbildung 43: CUBEVISION Hinweis: CUBEVISION 2 wird in einer eigenen Dokumentation beschrieben. Diese ist im Downloadbereich auf der bab-tec.de oder auf der Beilage CD verfügbar. CUBEVISION ALLEINSTEHEND Über „EIBPORT Startseite“ – „CUBEVISION“ wird die CUBEVISION direkt aufgerufen. Es wird zunächst die jeweilige Projektauswahl angezeigt. Abbildung 44: CUBEVISION Projektauswahl

<!-- Seite 52 -->

Visualisierung Unter „Einstellungen“ werden folgende Optionen parametriert: Abbildung 45: CUBEVISION Projektauswahl – Einstellungen Darstellungen – Automatisch / Tablet / Phone Die CUBEVISION hat zwei Darstellungsformen. „Tablet“ bezeichnet die 3-D-Würfel Darstellung für Geräte mit größeren Displays, „Phone“ die Darstellung für kleinere, bspw. Smartphone, Displays. Über die Einstellung „Automatisch“ wird die jeweilige Darstellung in Abhängigkeit der Auflösung von der CUBEVISION selbst gewählt. Die Visualisierung skaliert automatisch auf die Bildschirmgröße ▪ Minimale Größe (abzüglich jeweiliger Statusleisten) bei „Automatisch“ für Tablet Darstellung = 950x700 (nach DPR) Foto anzeigen Hintergrundbilder werden auch in der Phone Ansicht dargestellt Favoriten anzeigen Favoriten werden auch in der Phone Ansicht dargestellt Tutorial anzeigen Der Benutzer wird beim ersten Start durch die Bedienung geführt. Demo immer anzeigen Nur relevant für die CUBEVISION APP. Zeigt ein Demo Projekt, auch wenn kein Projekt angelegt wurde Quickstart Nur relevant für die CUBEVISION APP. Ruf das zuletzt geöffnete Projekt direkt auf.

<!-- Seite 53 -->

Visualisierung CUBEVISION EINGEBETTET IN CONTROL L Über das Visualisierungselement „CUBEVISION“ wird die CUBEVISION in eine individuelle CONTROL L Visualisierung eingebettet. Dadurch können Funktionalitäten der CONTROL L Visualisierung und der CUBEVISION miteinander verbunden werden. Abbildung 46: CUBEVISION Visualisierungselement eingebettet in CONTROL L CUBEVISION APP Zur Anzeige der CUBEVISION auf Android und iOS-Geräten ist die „CUBEVISION App“ im Google Play Store und Apple App Store verfügbar. Abbildung 47: CUBEVISION APP Icon CUBEVISION IMPORT Die CUBEVISION Projektdaten können über den selektiven Projektimport aus den EIBPORT Sicherungsdaten in den EIBPORT importiert werden. Siehe Kapitel „Selektiver Projektimport“.

<!-- Seite 54 -->

Visualisierung

## 4.4

## JAVA CONTROL

JAVA CONTROL kann in zwei verschiedenen Modi aufgerufen werden: ▪ Externes Fenster: Die Visualisierung wird in einem separaten Fenster geöffnet. ▪ Eingebettet: Die Visualisierung wird im gerade geöffneten Browserfenster angezeigt. Abbildung 48: Visu - im externen Fenster Mit der Visualisierung öffnet sich, je nach Einstellung die Visu Tool Bar und der Seitenindex. Legende: Roter Rahmen Visu ToolBar Grüner Rahmen Seitenindex Blauer Rahmen Visualisierungsoberfläche Im linken Fensterbereich werden die Projektseiten angezeigt. Auf der Trennung zwischen Seitenindex und Visualisierung befinden sich kleine Pfeilsymbole mit dem die jeweilige Ansicht ein oder ausgeblendet werden kann. Ist der Seitenindex in den Projekteinstellungen des Editors deaktiviert, wird er in der Visualisierung nicht angezeigt.

## 4.4.1

## VISU TOOLBAR

Die Visu Tool Bar befindet sich oberhalb der Visualisierung. Sie vereinfacht die Navigation in der Visualisierung. Die Tool Bar und Ihre Funktionen werden in den Projektparametern im Visualisierungs- Editor konfiguriert. Seitenwechsel Projektwechsel Benutzeranzeige Kioskmodus Restart, Exit Navigation Abbildung 49: Java Visualisierung - Visu Tool Bar Hinweis: Die Visu Tool Bar wird in der CONTROL L Visualisierung nicht angezeigt! Sie ist nur für die Java Visualisierung gedacht.

<!-- Seite 55 -->

Visualisierung Navigation Die Navigation ermöglicht das Durchblättern der Projektseiten und, über das Haussymbol, den Sprung zurück auf die Startseite des Projektes. Kioskmodus Mit diesem Button kann der Kioskmodus auch während der Visualisierung aktiviert werden, die Einstellungen der Tool Bar und Seitenindex betreffend, bleiben erhalten. Projektwechsel Sind mehrere Projekte angelegt, kann hier zwischen ihnen gewechselt werden. Seitenwechsel Alle Seiten des Projektes werden angezeigt. Der Wechsel kann entweder über die Pfeile oder über die Seitenübersicht erfolgen. Diese erscheint, wenn der Seitennamen angeklickt wird. Benutzeranzeige Ist die Benutzerverwaltung für die Visualisierung aktiviert wird hier der angemeldete Benutzer-Account angezeigt. Restart; Exit (Neustart/Schließen) Dieser Schaltfläche beendet die Visualisierung, oder startet sie neu. Bei einem Neustart wird die Benutzeranmeldung gegebenenfalls wieder abgefragt.

## 4.4.2

## WICHTIGE HINWEISE

Authentifizierung Um die Visualisierung vor unbefugten Zugriff zu schützen, dienen die „Sicherheitseinstellungen“ im Visualisierungs-Editor erreichen können (siehe Kapitel „Passwortschutz für die Visualisierung“). Java Cache Java Cache ist eine Bezeichnung für die die Aktivierung der „Temporären Internetdateien“ innerhalb der Java Maschine. Dadurch wird auf temporäre Dateien zurückgegriffen die ggf. nicht mehr aktuell sind. Bitte beachten Sie unbedingt die Hinweise im Kapitel zu den Java Einstellungen (INBETRIEBNAHME mit dem Browser / Java Einstellungen / Vorbereitungen am Client PC) Gleichzeitige Verbindungen Die Anzahl der gleichzeitigen Verbindungen bei JAVA CONTROL ist begrenzt auf 15 Verbindungen innerhalb einer Minute.

<!-- Seite 56 -->

Visualisierung

## 4.5

## CONTROL S

Abbildung 50: CONTROL S im iPhone CONTROL S (ehemals HIC) ist ebenfalls eine Visualisierung, die ohne Java Unterstützung auskommt. Der Aufbau der Visualisierung ist bewusst einfach und übersichtlich gehalten, um besser auf die Bedürfnisse von mobilen Endgeräten mit kleineren Displays einzugehen. Seit der Firmware Version 0.11.5 (Hardwareversion 2.1) ist es zudem nicht mehr nötig CONTROL S mittels einer Lizenz freizuschalten, CONTROL S ist von vorneherein aktiviert.

## 4.5.1

## UNTERSTÜTZE ENDGERÄTE

CONTROL S unterstützt alle gängigen Endgerätetypen mit JavaScript-fähigen Browsern. In vorherigen EIBPORT Firmware Versionen wurden die Endgerätetypen in drei verschiedene Lizenztypen unterteilt. Dies ist seit der Firmware 1.0.1 nicht mehr notwendig, da mittlerweile alle gängigen Handybrowser JavaScript unterstützen. Dazu zählen Geräte wie das iPhone mit iOS oder Samsung mit Android Betriebssystemen aber auch Nokia Geräte mit Symbian OS, Blackberry oder HTC.

## 4.5.2

## WICHTIGE HINWEISE

Authentifizierung Die Benutzerauthentifizierung für CONTROL S wird in den „Sicherheitseinstellungen“ des Visualisierungs- Editors verwaltet (siehe Kapitel „Passwortschutz für die Visualisierung“). In den Benutzerdetails kann für jeden Benutzer individuell der Zugriff auf CONTROL S eingeschaltet werden. Gleichzeitige Verbindungen Die gleichzeitigen Verbindungen von CONTROL S richten sich nachfolgenden Rahmenbedingungen: ▪ Anzahl der Visualisierungselemente auf einer Seite ▪ Anzahl der Telegramme pro Sekunde ▪ Anzahl der auszuführenden Jobs ▪ Anzahl der auszuführenden Netzwerkbasierten Dienste Umso höher die Anzahl der oben genannten Bedingungen ist, umso weniger Ressourcen kann der EIBPORT dem Verbindungsanfragen der verschiedenen CONTROL S Visualisierungsclients zur Verfügung

<!-- Seite 57 -->

Visualisierung

## 4.6

## AUTOLOGIN / REMEMBER LOGIN

Damit der Benutzer nicht immer wieder seine Zugangsdaten eingeben muss, gibt es die Möglichkeit sogenannte „Autologin“ bzw. „Login merken“ Funktionen zu benutzen. Dabei werden die Anmeldedaten beim Aufruf der Visualisierung mit übertragen oder auf dem Client Rechner hinterlegt.

## 4.6.1

## AUTOLOGIN FÜR DIE JAVA VISUALISIERUNG

Die Benutzerdaten können in den URL-Parametern übergeben werden. So kann beispielsweise ein Lesezeichen mit der URL gespeichert werden, über das sich direkt mit der Visualisierung verbunden werden kann. Folgende Syntax ist dafür einzuhalten: http://<eibPort_IP>/bmxjava2/<Art der Startseite>?<Benutzername>&<Passwort>&<Autologin> Für „eibPort_IP“: Entweder die IP-Adresse oder den Hostnamen eintragen. Für „Art der Startseite“ können folgende Parameter eingetragen werden: visu.php Visualisierung im separaten Fenster öffnen visuPlain.php Visualisierung im Browserfenster öffnen (siehe auch Kapitel „System“ > „Startseite“) Für „Benutzername“: Der Parameter muss mit Username=Benutzername eingefügt werden. Der Benutzername muss genauso eingetragen werden, wie er in der Benutzerverwaltung festgelegt worden ist. Für „Passwort“: Das Passwort wird mittels Passwords=Passwort übergeben. Das Passwort wird in Klartext (!) genauso eingetragen, wie es in der Benutzerverwaltung festgelegt worden ist. Für „Autologin“: Dies kann entweder ‚true’ oder ‚false’, also ein Wert erhalten. Der Parameter ist mit Autologin=true/false zu übergeben. Beim „Autologin“ handelt es sich um einen optionalen Parameter. Autologin = true bedeutet, dass ohne zusätzliche Nachfrage eingeloggt wird. Autologin = false bedeutet, dass die Felder des Login- Dialogs mit dem angegebenen Benutzername/Passwort zwar ausgefüllt sind, aber zum Login immer noch bestätigt werden müssen. So besteht an dieser Stelle immer noch die Möglichkeit sich mit einem anderen Account anzumelden. Voreingestellt ist hier der Wert „true“. Die Parameter werden durch ein „&“ (kaufmännisches „und“) voneinander-, und mit einem „?“ (Fragezeichen) von der URL getrennt. Beispiel: EIBPORT Adresse: 192.168.2.1 Art der Startseite: „Visualisierung im Browserfenster öffnen“ Benutzername: xxx Passwort: yyy Autologin: true Im angeführten Beispiel lautet die URL also: http://192.168.2.1/bmxJava2/visuPlain.php?username=xxx&password=yyy&autologin=true

<!-- Seite 58 -->

Visualisierung

## 4.6.2

## „LOGIN MERKEN“ FÜR CONTROL L UND CONTROL S

Der Anmeldedialog von CONTROL L bietet eine „Login merken“ - Funktion. Die Benutzerdaten werden mittels Cookies im Browser hinterlegt und sind 4 Wochen gültig. Abmeldung für CONTROL L Ist diese Einstellung nicht mehr gewünscht oder soll der aktuelle Benutzer aus CONTROL L ausgeloggt werden, muss das entsprechende Cookie im Browser gelöscht werden. Abmeldung für CONTROL S Bei CONTROL S kann ein manueller Logout über den „CONTROL S“ Schriftzug getätigt werden.

<!-- Seite 59 -->

Der EIBPORT Editor

## DER EIBPORT EDITOR

Abbildung 51: EIBPORT - Startseite - Editor Im EIBPORT Editor werden Visualisierungen, Jobs, Dienste, Sicherheit und Daten verwaltet und erstellt.

<!-- Seite 60 -->

Der EIBPORT Editor

## 5.1

## WAS SIE WISSEN SOLLTEN BEVOR SIE

## LOSLEGEN

AUTHENTIFIZIERUNG Die Authentifizierung beim Bereich „Editor“ und „System“ wird über die sog. „Benutzeradministration“ im „ConfigTool“, welches Sie mit dem Klick auf „System“ erreichen, verwaltet. Damit der EIBPORT von Anfang an gegen unbefugten Zugriff geschützt ist, werden Sie sofort bei der ersten Anmeldung mit den Standardbenutzerdaten (BN= „admin“ und PW= „eibPort“) nach einem neuen Passwort gefragt. Die Benutzeranmeldung findet immer statt, und kann aus Sicherheitsgründen nicht abgeschaltet werden. Die Benutzeranmeldung für die Visualisierungen wird im Visualisierungs-Editor unter „Sicherheitseinstellungen“ aktiviert und verwaltet (siehe Kapitel „Passwortschutz für die Visualisierung“) VIRTUELLER UND REALER GRUPPENADRESSRAUM IM EIBPORT Im EIBPORT wird der gesamt verfügbare Gruppenadressraum (0/0/0 – 31/7/255) in sog. reale und virtuelle Gruppenadressen aufgeteilt. Der virtuelle Adressraum soll dabei zur internen Verknüpfung der EIBPORT Funktionen dienen. Telegramme auf virtuelle Gruppenadressen werden nicht für KNX/TP und KNXnet/IP verwendet und belasten daher das Telegrammaufkommen nicht unnötig. Diese Aufteilung, zwischen reellen und virtuellen Gruppenadressraum, kann im ConfigTool unter dem Reiter „Konfiguration“ im Abschnitt „Erweiterte EIB-Einstellungen“ individuell eingestellt werden. Diese Option kann aber auch vollständig deaktiviert werden, das dazu führt, dass der komplette Gruppenadressraum (0/0/0 – 31/7/255) über KNX/TP und KNXnet/IP kommuniziert wird. INDIVIDUELLER ADRESSRAUM SEIT ETS 4 Achtung: Eingeschränkte Kompatibilität zur ETS4! Bitte verwenden Sie in der ETS4 nur die in der ETS2/3 üblichen dreistufigen bzw. zweistufigen Gruppenadressstruktur. Eine Verwendung mit dem erweiterten Gruppenadressbereich bzw. der freien Gruppenadressstruktur ist nicht möglich. KOMMUNIKATIONSOBJEKTE Der EIBPORT bildet die Struktur der Kommunikationsobjekte des KNX nach. Das heißt, jedem Objekt können bis zu 5 Gruppenadressen zugeordnet werden. Somit kann die Vergabe der Gruppenadresse eines z.B. Aktor Kanals direkt nachgebildet werden. Damit ist EIBPORT über den tatsächlichen Zustand des Aktors (nicht Gruppenadresse) jederzeit informiert und ein aufwändiges Arbeiten mit Rückmeldungen kann unterbleiben. Diese Vorgehensweise vereinfacht die Erstellung von logischen Verknüpfungen, da jedem Eingangsobjekt der Gatter bis zu 5 Gruppenadressen zugeordnet werden können. Im ESF-Dialog befinden sich in diesem Falle alle fünf Gruppenadressfelder. Sie werden dadurch automatisch in der korrekten Syntax in das ausgewählte Objektfeld eingetragen. Bei Ausgängen ist es hingegen nur möglich eine Adresse einzutragen. Syntax der Kommunikationsobjekte Nach der ersten Gruppenadresse sind die weiteren Adressen in eine Klammer zu setzen und durch Komma zu trennen. ▪ Beispiel: 2/12(2/13,2/14,2/15,2/16)

<!-- Seite 61 -->

Der EIBPORT Editor

## 5.2

## EDITOR FENSTER

Der EIBPORT Editor besteht aus verschiedenen Editoren: ▪ ▪ ▪ CONTROL S Editor ▪ CUBEVISION Editor Das Editor Fenster wird beim ersten Start mit dem Visualisierungs-Editor geladen. Der Wechsel zwischen den Editoren findet innerhalb dieses Fensters statt. Grundsätzliche Einstellungen werden in der Menüleiste des Editor Fensters getätigt. Abbildung 52: Editor Fenster - Alle Editoren

## 5.2.1

## MENÜLEISTE DES EDITORFENSTERS

Das Editor Fenster enthält eine Menüleiste in den grundsätzlichen Einstellungen gemacht werden. Dort wird unter anderem auch zwischen den Editoren gewechselt und Daten in den EIBPORT geladen. Die Editorfenster können gleichzeitig geöffnet werden. Bei Minimierung eines Fensters wird dieses am unteren linken Rand des Fensters dargestellt. In der abschließenden Leiste des Fensters wird angezeigt unter welcher Adresse man mit dem EIBPORT verbunden ist. Die weiteren Funktionen werden folgend beschrieben: Abbildung 53: Editor - Editor Fenster Menü Leiste

<!-- Seite 62 -->

Der EIBPORT Editor 5.2.1.1 DATEI Im Menü Datei werden generelle Einstellungen getroffen, der Sicherungsdialog geöffnet oder der Editor beendet (für Sicherheitsdialog siehe Kapitel Den Editor schliessen) Abbildung 54: Editor - Menü Datei LOKALISIERUNG Abbildung 55: Editor - Lokalisierungsdialog Unter Lokalisierung versteht man die Anpassung einer Software an die jeweilige sprachliche Umgebung. Um die Sprache des EIBPORT anzupassen, steht die Sprachdatei in Englisch und Deutsch zur Verfügung. Eine der Sprachdateien kann auf den Bediener PC „Heruntergeladen“, und mit jedem Texteditor verändert werden. Über denselben Dialog ist es möglich die so veränderte Datei wieder in den EIBPORT zu laden. Im „Hochladen“ –Dialog wird die Datei mit dem gewünschten Länderkürzel verknüpft. Damit Java die richtige Sprachdatei verwendet, muss die Spracheinstellung in der Java Systemsteuerung entsprechend verändert werden (siehe Kapitel Sprache ändern). Der Lokalisierungsdialog muss mit der EIBPORT Zeichenkette freigeschaltet werden. Hinweis: Die bearbeitete Lokalisierungsdatei muss unbedingt mit der Zeichenkodierung UTF-8 abgespeichert werden. Hinweis: Die Freischaltung per Zeichenkette gilt immer pro Editor-Sitzung und gilt auch für alle anderen Dialoge die per Zeichenkette frei geschaltet werden müssen. 85% SPEICHER WARNUNG EIBPORT Java Control, Editor und System (Java-basierte Anwendungen) registrieren, falls bei der Ausführung mehr als 85% des Java Arbeitsspeichers verwendet werden. Ist das der Fall erscheint eine entsprechende Warnung. Diese Warnung kann hier deaktiviert werden. EIS 15 CODE PAGE Wählen Sie hier aus, welche CodePage EIBPORT für EIS 15 Texte verwenden soll.

<!-- Seite 63 -->

Der EIBPORT Editor ADRESS-EBENEN Die Gruppenadressen werden in den Editoren entweder zweistellig oder dreistellig angezeigt. Im Visualisierungs-Editor werden vorhandene Gruppenadressen falls nötig umgerechnet. Im Job-Editor geschieht dies nicht. Hinweis: Damit die Änderung der Schreibweise wirksam wird, muss der Editor neu gestartet EIBPORT UHRZEIT Abbildung 56: Editor - Uhrzeit einstellen Die interne Uhrzeit, sowie das Datum des EIBPORT werden in diesem Menüpunkt abgefragt und eingestellt. Die erste Zeile zeigt das aktuelle Datum und Uhrzeit des EIBPORT an. In der Zeile darunter werden Datum und Uhrzeit neu eingestellt. Das erfolgt entweder direkt über die Eingabe auf der Tastatur oder über den Button „Auf PC-Zeit setzen“. Damit wird die aktuelle Uhrzeit des Benutzer PCs auf den EIBPORT übertragen. DESIGN ÄNDERN Die Darstellung des EIBPORT Editors kann geändert werden: Helles Design bzw. Dunkles Design Abbildung 57: Editor - Design ändern / helles bzw. dunkles Design CLIENT EINSTELLUNGEN ZURÜCKSETZEN Benutzerdefinierte Einstellungen werden mit dieser Funktion auf die Ausgangswerte zurück-gesetzt. Diese umfassen: ▪ Die Position der Editorfenster und deren Größe. ▪ Die Starteinstellungen der Fenster, wenn der Editor gestartet wird. ▪ Ob der Sicherungsdialog beim Schließen des Editorfensters angezeigt wird, oder nicht. ▪ Das Auswahlverzeichnis in dem die Sicherungen abgespeichert werden. Auf andere Einstellungen hat diese Funktion keinen Einfluss. TELEGRAMMAUFZEICHNUNG LÖSCHEN Der EIBPORT speichert insgesamt 500.000 Telegramme. Diese liegen in einer SQLite Datenbank und werden von den Graphen in der Visualisierung genutzt. Die letzten 20.000 Telegramme werden gleichzeitig im EIBPORT Betriebssystem selbst hinterlegt, um Sie z.B. mit externen Programmen auslesen zu können. Mit dieser Funktion wird diese Aufzeichnung sofort gelöscht, die 500.000 Telegramme in der SQLite Datenbank bleiben erhalten.

<!-- Seite 64 -->

Der EIBPORT Editor STATUSTABELLE LÖSCHEN In dieser Tabelle wird der letzte Zustand sämtlicher vergebener Gruppenadressen gespeichert. Diese Daten bestimmen das Verhalten der Visualisierung und der Jobs, die im EIBPORT angelegt worden sind. Der letzte Zustand wird anhand des Zeitstempels des Telegrammes bestimmt. Die Statustabelle kann, ohne den EIBPORT neustarten zu müssen, gelöscht werden. SNAPSHOTVERWALTUNG ÖFFNEN EIBPORT legt jede Nacht eine automatische Sicherung der Visualisierungsdaten an. Dabei werden immer die Sicherungsdaten der letzten beiden Tage vorgehalten. Um die Sicherungsdaten wiederherzustellen, gehen Sie wie folgt vor: Hinweis: Die Snapshot Sicherung beinhaltet nur die Visualisierungsdaten. Alle anderen Daten müssen durch regelmäßige Backups gesichert werden. ▪ Klicken Sie auf „Restore a Snapshot“. Sie werden auf eine Webseite mit Login-Fenster weitergeleitet. ▪ Loggen Sie sich mit den Editor-Benutzerdaten ein. Abbildung 58: Restore a Snapshot – Login ▪ Nach erfolgreichem Login gelangen Sie auf eine Webseite, auf der die zwei zuletzt angelegten Snapshots angezeigt werden. Abbildung 59: Restore a Snapshot – Menü ▪ Klicken Sie hinter dem gewünschten Eintrag auf „Restore a Snapshot“. Nach erfolgreicher Wiederherstellung erscheint die Meldung „Successfully restored Snapshot“. ▪ Starten Sie jetzt den Editor neu. Die wiederhergestellten Daten stehen dann zur Verfügung. 5.2.1.2 FENSTER Abbildung 60: Editor Menü ‚Fenster’ Über das Menü Fenster werden die Editoren gewechselt oder aufgerufen. Zusätzlich gibt es einen Link zur Konfigurationsoberfläche des EIBPORT, dem ConfigTool. Das Editorfenster für die Gestaltung der Visualisierungsoberfläche wird geöffnet.

<!-- Seite 65 -->

Der EIBPORT Editor In diesem Editorfenster werden die Jobs (Dienste) des EIBPORT konfiguriert und parametriert. Control S Editor Eine Visualisierung für mobile Endgeräte wird am besten mit dem CONTROL S realisiert. Die Oberfläche wird mit diesem Editor eingerichtet. Siehe Kapitel „CONTROL S“. CUBEVISION Editor Über diese Menüpunkt gelangen Sie in den Editor für die CUBEVISION. Die CUBEVISION ist eine webbasierte Visualisierung, welche sich automatisch generiert. Sie kann entweder als Visualisierungselement in eine individuell erstellte Visualisierung innerhalb des Editors eingebettet werden, oder alleinstehend bzw. mit Hilfe die CUBEVISION App abgerufen werden. Sonos UPnP Öffnet im Browser den Konfigurator für das Sonos Soundsystem. Siehe Kapitel „Sonos UPnP“.

<!-- Seite 66 -->

Der EIBPORT Editor 5.2.1.3 EXTRAS Über dieses Menü werden wichtige Dateien (ESF, Bilder, frei definierbare Schalter) in den EIBPORT geladen und wieder gelöscht. Darüber hinaus können Statustabelle und Telegrammaufzeichnung betrachtet werden. Abbildung 61: Editor - Menü ‚Extras’ ESF UPLOAD & DATENPFLEGE In der ESF-Datei sind alle Gruppenadressen, Ihre EIS-Typisierung und deren Bezeichner gespeichert. Diese Datei wird in der ETS 3.0 über Datei > Datenaustausch > Export zum OPC-Server erzeugt. Die Daten der ESF-Datei entsprechen dem Projekt, welches in der ETS erstellt wurde. In den EIBPORT geladen bietet sie den Vorteil, dass sich die Vergabe und Übersichtlichkeit der Gruppenadressen vereinfacht. Abbildung 62: Editor - ESF Upload & Datenpflege Für die virtuellen Gruppenadressen oder Änderungen am bestehenden Adressstamm bietet der Dialog zudem die Möglichkeit die Adressdaten zu pflegen. Es können neue Adressen und Bezeichner eingetragen werden, Hinweis: Sollten Sie bereits Änderungen an der ESF-Datei im EIBPORT vorgenommen haben und eine neu generierte aus der ETS hochladen, werden Ihre Änderungen durch die neue Datei überschrieben! ESF-Datei aus der ETS exportieren Wie Sie eine ESF-Datei aus der ETS exportieren, ist im Kapitel Gruppenadressen aus der ETS exportieren (ESF Datei) beschrieben. Baum Schließen/ Baum Öffnen: Ein Baum ist der komplette Adressraum der ESF-Datei. Ist der Baum geschlossen werden nur die Hauptgruppen angezeigt, Ist der geöffnet werden alle Gruppen und deren Adressen dargestellt. Das Öffnen und Schließen funktioniert auch durch Klicken des Mauszeigers auf das entsprechende Pfeilsymbol.

<!-- Seite 67 -->

Der EIBPORT Editor Knoten Öffnen: Ein Knoten ist der Adressraum nur einer Hauptgruppe. Übersichtlichkeits- halber kann damit nur ein Teil des ansonsten geschlossenen Baums geöffnet werden. Daten hinzufügen: Mit dieser Funktion werden noch nichtexistierende Adressen in die ESF-Datei eingetragen. Es kann die Adresse sowie der Bezeichner eingegeben wird. Daten ändern: Eine markierte Adresse kann bezüglich Ihrer Namensgebung geändert werden (Bezeichner), nicht aber die Adresse selbst. Daten löschen: Die ausgewählte Gruppenadresse wird aus der ESF-Datei gelöscht. ESFx Datei sichern: Sichert die ESF-Datei aus dem EIBPORT als ESFx (XML-Typ) in ein beliebiges Verzeichnis. ESF-Datei sichern Die Datei wird als originale ESF-Datei wie sie auch die ETS erzeugt abgespeichert. Achtung! Wie bei dem originalen ETS-Export gehen dabei alle Datentypverknüpfungen außer EIS

# 1 verloren!

ESF-Datei hochladen: Öffnet einen Dateibrowser, um die gewünschte ESF-Datei auszuwählen. Beim Klick auf „Hochladen“ wird die Datei ohne weitere Bestätigung sofort geladen. ESF-Datei einpflegen Öffnet ein zusätzliches Menü, über das eine neue oder zweite ESF-Datei in die vorhandene eingepflegt werden kann. Eine vorhandene ESF-Datei kann so ganz einfach mit einer aktuelleren erweitert werden, falls sich nachträglich Änderungen am ETS-Projekt ergeben haben. Abbildung 63: ESF-Daten einpflegen Das Fenster „ESF-Daten einpflegen“ ist in zwei Hälften geteilt. In der linken Hälfte wird die vorhandene ESF-Datei angezeigt. In der rechten Hälfte werden die Änderungen (nicht eine zweite ESF-Datei), die sich beim Zusammenführen beider Dateien ergeben würden, angezeigt. Um zu erkennen welcher Vorgang mit welcher Gruppenadresse durchgeführt wird, werden die Daten in der Spalte „Aktion“ mit einem entsprechenden Symbol markiert.

<!-- Seite 68 -->

Der EIBPORT Editor Ein „+“ Symbol bedeutet, dass die entsprechende Adresse der vorhandenen ESF-Datei hinzugefügt wird. Ein „“bedeutet, dass die Adresse der vorhandenen Datei NICHT hinzugefügt wird, und dass „<>“ markiert die Adressen, die durch die neuen Daten überschrieben werden. Nachdem alle erforderlichen Schritte gemacht worden sind, muss das Fenster über den Button „Save & Close“ wieder geschlossen werden. Darüber hinaus stehen folgenden Schalter zur Verfügung: ▪ ESF-Datei öffnen: Dieser Button öffnet einen Dateibrowser, mit dem die gewünschte ESF-Datei mit den Erweiterungen ausgewählt wird. ▪ Datentyp ignorieren: Ist dieses Kontrollkästchen aktiviert werden die Datentypen beim Zusammenführen nicht beachtet. ▪ Alles Auswählen: Es werden alle ‚Aktionen‘ in der lokalen Datei mit dem Haken „Akzept.“ markiert. ▪ Auswahl entfernen: Die aktuelle Auswahl wird entfernt, alle Haken bei „Akzept.“ werden entfernt. ▪ Neue auswählen: Es werden nur die Adressen (bzw. Aktionen) ausgewählt bei den neuen Adressen hinzugefügt werden. ▪ Änderungen auswählen: Es werden alle Adressen (bzw. Aktionen) ausgewählt bei den vorhandenen Adressen durch neue ersetzt werden. ▪ Gelöschte auswählen: Es werden alle Adressen ausgewählt ENOCEAN KONFIGURATION Dieser Auswahlpunkt erscheint nur wenn das Gerät auch eine EnOcean Schnittstelle eingebaut hat. EnOcean ist eine Funkbustechnologie, welche besonders energiesparend arbeitet und sich durch gute Nachrüstbarkeit auszeichnet. Mehr Informationen über das EnOcean Funk Modul im EIBPORT erhalten Sie in der Dokumentation dazu „EIBPORT EnOcean Dokumentation“. Die Dokumentation finden Sie auf der Beilage-CD oder unter www.bab-tec.de. BILDER TRANSFER In diesem Dialog werden die Bilder für die Visualisierung in den EIBPORT geladen und verwaltet. Die Bilder können in verschiedene Kategorien sortiert oder wieder gelöscht werden. Erlaubte Dateiformate sind: JPEG (JPG), PNG, GIF und Animated-GIF. Abbildung 64: Editor - Bilder Transfer

<!-- Seite 69 -->

Der EIBPORT Editor ▪ Bild auswählen: In diesem Reiter werden die hochgeladenen Bilder verwaltet. Ist ein Bild markiert, wird rechten Fenster „Vorschau“ die Bildinformation angezeigt. Über „Kategorie“ lässt sich das Bild einer bestehenden oder neuen Kategorie zuweisen. Die Kategorien und die dazugehörigen Bilder werden im linken Fenster „Bilder“ angezeigt. Mit dem Button „Bild löschen“ wird das ausgewählte Bild gelöscht. Abbildung 65: Editor - Bilder Transfer ▪ Bild hochladen: Dieser Reiter ermöglicht das Hochladen der Bilder. Dazu wird im rechten Fenster eine Datei ausgewählt und mit einem Titel versehen. Im Dateibrowser können mehrere Bilddateien ausgewählt und hochgeladen werden. Über „Kategorie“ wird das Bild direkt einer bestehenden Kategorie zugeordnet. Die Bildinformationen werden direkt nach der Auswahl angezeigt. Im Feld „Statistiken“ werden die maximal erlaubte Größe einer Datei und der aktuelle Speicherverbrauch der Bilder ersichtlich. Über „Hochladen“ wird die ausgewählte Datei direkt hochgeladen. Die Bilder können auch per Drag & Drop hochgeladen werden. Ziehen Sie die gewünschte Datei z.B. vom Desktop auf die Visualisierungsoberfläche. Es öffnet sich dann automatisch der „Bild hochladen“ Dialog. FREE COMPONENTS Über diesen Dialog werden die mit dem COMPONENTBUILDER erstellten Schalter in den EIBPORT geladen. Im COMPONENTBUILDER werden eigene Schalter und Bilder mit den gewünschten Funktionen versehen. Er ist kostenlos im Downloadbereich unter www.bab-tec.de verfügbar. Hinweis: Diese Schalter funktionieren nur in der Java-basierten Visualisierung JAVA CONTROL. In den anderen Visualisierungen können sie nicht verwendet werden.

<!-- Seite 70 -->

Der EIBPORT Editor Abbildung 66: Editor - Component Upload ▪ Informationen: Um einen Schalter hochzuladen, wird er über das Dateibrowserlogo hinter „Datei“ im entsprechenden Verzeichnis markiert, oder per Drag & Drop auf die Visualisierungsoberfläche ‚gezogen‘. Der Datei sollte ein eindeutiger Name zugewiesen werden, damit sie nachher zweifelsfrei identifizierbar ist. Ist die Datei größer als 100kb, wird eine Warnmeldung gezeigt, dass eine solch große Datei zu längeren Ladezeiten der Visualisierung führen kann. ▪ Frei definierbare Schalter: In diesem Fenster werden alle Dateien dargestellt, die bereits hochgeladen worden sind. Angezeigt wird die Bezeichnung, die der Schalter beim Hochladen bekommen hat, und ein „Löschen“ Button, um den Schalter wieder zu löschen. ▪ Statistiken: Im Feld Statistiken wird der Speicherverbrauch angezeigt. Es wird der Gesamtspeicher für frei definierbare Schalter und dessen Verbrauch angezeigt. THEMES Seit der Firmware Version 0.10.1 ist es möglich alle Elemente und Icons der EIBPORT Software mittels sogenannter Themes auszutauschen. Dabei können eigene Themes entwickelt werden oder andere bestehende Themes genutzt werden. Um Themes zu bearbeiten und aus dem EIBPORT zu laden wird ein Tool namens „Theme Editor“ zur Verfügung gestellt. Die Theme Dateien können dann über „Themes“ in den EIBPORT geladen werden. Ist eine Theme Datei erfolgreich hochgeladen worden, muss der Editor neugestartet werden damit die Änderung wirksam Abbildung 67: Theme laden ▪ Theme Laden: Über einen Dateibrowser wird die gewünschte Theme Datei auf der Festplatte ausgewählt (Endung *.thm). ▪ Theme Löschen: Ist das geladene Theme nicht mehr gewünscht, kann es über den Löschen Button wieder entfernt werden. Es wird dann wieder das Standard Theme verwendet. Der Theme Editor ist einem extra Dokument beschrieben, welches Sie auf der EIBPORT CD mit enthalten. Außerdem wird auf die verschiedenen Grafiksets, die sich durch die Themes ergeben in der Elemente Beschreibung noch einmal genauer eingegangen.

<!-- Seite 71 -->

Der EIBPORT Editor SELEKTIVER PROJEKTIMPORT (FÜR CUBEVISION) Der selektive Projektimport ermöglicht das separate Importieren von CUBEVISION Projekten aus EIBPORT Sicherungsdateien (wie Sie eine EIBPORT Sicherung erstellen, erfahren Sie hier: „Sichern/Wiederherstellen“) inklusive der betreffenden Hintergrundbilder. Gehen Sie folgt vor: ▪ Der Dialog muss mit Hilfe der EIBPORT Zeichenkette entsperrt werden (Informationen zur Zeichenkette: „Lieferumfang / Schnittstellen“). ▪ Wählen Sie dann mit „Backup öffnen“ ein EIBPORT Projekt, welches ein CUBEVISION Projekt enthält. Es werden alle verfügbaren „Gebäude“ des CUBEVISION Projektes angezeigt. ▪ Wählen Sie über die Checkbox in der Spalte „Importieren“ das gewünschte Projekt aus und betätigen Sie den Button „Importieren“. Abbildung 68: Selektiver Projektimport für CUBEVISION Projekte Das importierte Projekt erscheint dann mit dem Zusatz „Importiert:“ im Gebäudename in der CUBEVISION Topologie. Abbildung 69: Anzeige in der CUBEVISION Topologie Importieren in Microsoft Excel Damit die Datei in Excel korrekt angezeigt wird, müssen Sie als Textdatei importiert werden. Dies ist der Dateityp "Trennzeichen" und als Quelldatei die Option "Unicode (UTF-8)". Die Trennzeichen sind Tabulatoren und die Adressspalte sollte als "Text" definiert werden.

<!-- Seite 72 -->

Der EIBPORT Editor LANGZEITDATENBANKEN In diesem Dialog sehen Sie den aktuellen Status von verwendeten Langzeitdatenbanken. Über die Visualisierungen CUBEVISION und CONTROL L können bis zu 20 Datenbanken aktiviert und verwendet werden. Bei Erstellung der Datenbanken werden die jeweilige Gruppenadresse als auch der DPT übernommen. Nach Konfiguration einer Langzeitdatenbank kann diese nicht mehr editiert werden. Die Verwendung dieser Langzeitdatenbanken ist beliebig oft bei den entsprechenden Visualisierungselementen möglich. In dem Menu Unterpunkt dieser Extras können die Langzeitdatenbanken auch gelöscht werden. Langzeitdatenbank in CUBEVISION Für die Darstellung von Daten über längere Zeiträume können Sie in der Visualisierung CUBEVISION bei geeigneten Werten eine Langzeitaufzeichnung aktivieren. Abbildung 70: CUBEVISION Element Wert/ Diagramme Mit Aktivierung öffnet sich das Fenster zur Verwaltung der Langzeitdatenbanken, wo vorhandene Langzeitdatenbanken angezeigt und ausgewählt werden, als auch neue Datenbanken erstellt werden können. Insgesamt kann der EIBPORT bis zu 20 Langzeitdatenbanken verwalten. Diese Datenbanken erhalten einen internen Datenbank-Key.

<!-- Seite 73 -->

Der EIBPORT Editor Abbildung 71: Langzeitaufzeichnung aktiviert Für eine Neue Datenbank (über den gleichnamigen Schalter) müssen folgende Angaben angegeben werden: Adresse Die Gruppenadresse für die Aufzeichnung in die Langzeitdatenbanken. Datentyp Auswahl des Datenpunkttyps für die angegeben Gruppenadresse. Aufzeichnungsintervall Das Aufzeichnungsintervall bestimmt das Zeitraster in dem der Wert in die Langzeitdatenbanken gespeichert wird. Das Intervall ist (nach fest definierten Schritten) von 10 Minuten bis 24 Stunden einstellbar. Intervallberechnung Da immer nur ein Wert pro Intervall in Langzeitdatenbanken übernommen wird, kann hier gewählt welcher Wert innerhalb des Intervalls gewünscht ist. Zur Auswahl stehen: Letzter Wert, Maximaler Wert, Minimaler Wert, Durchschnittswert, Interpolierter Wert und Anzahl Telegramme Die Auswahl bezieht sich auf die Werte die innerhalb eines Intervalls empfangen wurde. Werteberechnung Es wird zwischen zwei Berechnungsarten unterschieden: ▪ Absoluter Wert: Der Wert wird absolut dargestellt. ▪ Differenzwert: Es wird die Differenz zweier aufeinander folgender Werte ermittelt und dargestellt. Die Häufigkeit der Differenzmessungen ist definiert über das Aufzeichnungsintervall definiert. Langzeitdatenbank in CONTROL L Die Langzeitdatenbank kann aktiviert werden, wenn in CONTROL L das Visualisierungselement GRAPH und GRAPH V2 verwendet wird. (Siehe ab Kapitel 6.6.40) Die Konfiguration des Visualisierungselement besitzt nun ein zusätzliche Funktion Langzeitaufzeichnung / Aufzeichnung aktivieren. Durch Aktivierung öffnet sich das Fenster zur Langzeitdatenbank, wie schon vorher bei CUBEVISION beschrieben.

<!-- Seite 74 -->

Der EIBPORT Editor Abbildung 72: Neue Datenbank konfigurieren AUFZEICHNUNG & STATUSTABELLE Das EIBPORT Betriebssystem besitzt neben der SQLite Datenbank (500.000 Telegramme) eine Aufzeichnungstabelle der letzten 20.000 Telegramme (Ringspeicher) und eine Statustabelle, die immer den aktuellen Zustand aller Gruppenadressen speichert. Ist eine Adresse noch nie benutzt worden, existiert auch kein Zustand. Den aktuellen Zustand bestimmt der Zeitpunkt, wann das Telegramm empfangen wurde. Bei einem Backup werden auch Zustands- und Aufzeichnungstabelle gesichert. Abbildung 73: Editor – Statustabelle ▪ Refresh: Neben diesem Button kann zwischen der Aufzeichnungs- und Statustabelle gewechselt werden. „State Table“ ist die Statustabelle, „History“ ist die Aufzeichnungstabelle. Über den „Refresh“ Button werden zunächst die aktuellen Daten in die Tabelle geladen, danach erfolgt die Anzeige. ▪ Darstellung: Die Daten werden nach Datum sortiert angezeigt. Auf der rechten Seite kann mit Hilfe von Kontrollkästchen bestimmt werden welche Datenfelder angezeigt werden sollen. Auf der Trennungslinie zwischen Tabellenfenster und der Datenfelder-Auswahl befinden sich Pfeile mit denen die eine oder andere Ansicht minimiert werden kann.

<!-- Seite 75 -->

Der EIBPORT Editor 5.2.1.4 HILFE Im Hilfe Menü findet sich nur ein Menüpunkt. Info Dieser Dialog zeigt die wichtigsten Informationen über den EIBPORT an. Sollten Probleme in der Nutzung des EIBPORT auftreten ist hier eine schnelle Übersicht über die wichtigsten Daten und Einstellungen. Die Daten können bei Supportanfragen hilfreich sein. Es wird angezeigt: Abbildung 74: Editor - Hilfe > Info ▪ EIBPORT Name: Wird im ConfigTool vergeben ▪ Firmware: Die Firmware-Version wird angezeigt, ist auch in der Java Konsole zu sehen. ▪ Seriennr.: Die Seriennummer des Gerätes, wird auch im ConfigTool angezeigt ▪ IP-Adresse: Wird im ConfigTool unter Konfiguration>Netzwerkeinstellungen verändert ▪ Ports: Werden im ConfigTool unter Konfiguration>erweiterte EIB (yabus) Einstellungen verändert. ▪ Client Java Version: Zeigt die Java Version des Client PCs an.

<!-- Seite 76 -->

Der EIBPORT Editor

## 5.3

## DEN EDITOR SCHLIESSEN

Der Editor wird über „Datei“ > „Schließen“ oder über das „X“ des Fensters geschlossen. Bevor sich das Fenster schließt, wird der Sicherungsdialog geöffnet, um daran zu erinnern, immer eine aktuelle Sicherung vom Projekt zu erstellen. Außerdem bietet sich bei einer aktiven Internetverbindung die Möglichkeit eine Statistik seines EIBPORT erzeugen zu lassen. Abbildung 75: Editor - Sicherungsdialog Verhalten des Fensters Das Fenster öffnet sich immer, wenn der Editor geschlossen wird. Um dieses Verhalten zu verhindern, gibt es im Fenster zwei Kontrollkästchen. Bei „Nach drei Editor-Starts erneut fragen“ wird das Fenster nur bei jedem viertem Mal angezeigt, bei „Nicht mehr fragen“ wird das Fenster beim Schließen gar nicht mehr angezeigt. Ist es in diesem Fall trotzdem gewünscht den Sicherungsdialog aufzurufen, so ist er im Menü „Datei“ („Sicherungsdialog öffnen“) zu finden. Möchten Sie den Editor schließen, ohne eine Sicherung oder Statistik zu erstellen, klicken Sie einfach auf den Button „Schließen“. Möchten Sie wieder auf die Editor Oberfläche zurück schließen Sie das Dialogfenster einfach mit dem „X“.

## 5.3.1

## SICHERUNG ERSTELLEN

Die EIBPORT Sicherungsdatei besteht aus allen relevanten Daten. Alle Visualisierungs-, Job- und Konfigurationsdaten werden in eine Datei geschrieben, außerdem kann die Sicherung auch die Telegrammaufzeichnung (SQLite Datenbank mit 500.000 Telegrammen) und ggf. die Belegungsplandaten enthalten. Beim Erstellen einer Sicherung werden seit der Version 3.0.3, auch persönliche Kommentare, Datum/Uhrzeit, EIBPORT Version und der EIBPORT Name mitgespeichert. Eine Sicherungsdatei hat die Endung „*.epb“ und der Sicherungsdialog legt automatisch einen Ordner im Homeverzeichnis des Client PCs an, indem die Datei abgelegt wird. Eine detaillierte Sicherung von z.B. nur den Visualisierungsdaten kann unter „System“ im ConfigTool erstellt werden. Sicherungsvorgang Um eine Sicherung zu erstellen, muss das Kontrollkästchen aktiviert sein. Der Editor sucht sich automatisch den Benutzer-Ordner des Betriebssystems und legt dort einen Ordner an der als Namen die Seriennummer des jeweiligen EIBPORT erhält (BTxxxxxxxxxx). Um einen anderen Speicherort anzugeben, reicht es einfach auf das Feld zu klicken, in dem der Pfad angegeben ist. Es öffnet sich ein Dateibrowser, in dem ein neuer Speicherort angegeben werden kann. Der Ordner wird in jedem Fall angelegt. Der Name der Sicherungsdatei, die der Dialog erstellt hat folgenden Aufbau: backup_[Datum]_[Uhrzeit].epb Sicherung starten Um die Sicherung zu starten, dient der Button „Starten“. Dabei wird der EIBPORT String (Zeichenkette) abgefragt („EIBPORT Sicherheitsanmeldung“). Diese finden Sie auf der Kurzanleitung, die der EIBPORT Verpackung beiliegt oder auf der Rückseite des EIBPORT. Ist die Sicherung erfolgreich durchgeführt erscheint eine Meldung auf dem Bildschirm „Sicherung erfolgreich“.

<!-- Seite 77 -->

## VISUALISIERUNGS-EDITOR

Die Ansicht und die Funktionen der Visualisierung werden mit diesem Editor konfiguriert. Eine Visualisierung wird dabei mittels Projekte und Seiten erstellt. Mehrere Projekte sind möglich. Die Funktion der Visualisierung kann innerhalb des Editors durch den „Visu-Live-Modus“ simuliert werden. Abbildung 76: Editor - Visualisierungs-Editor Hinweis: Jeder Button in der Visualisierung ist mit einer Mouse-over-Hilfe versehen, den sogenannten Tool Tipps. Fährt man mit dem Mauszeiger über das gewünschte Feld, wird ein Hilfetext angezeigt.

## 6.1

## MENÜLEISTE DES VISUALISIERUNGS-EDITORS

Auf der Menüleiste des Visualisierungs-Editors sind die zentralen Steuerungselemente für die Erstellung der Visualisierung platziert. Abbildung 77: Editor - VisuEditor Menüleiste SPEICHERN / NEU LADEN Nach jeder Änderung sollte die Visualisierung neu abgespeichert werden. Ein Klick auf das Diskettensymbol genügt. Um den aktuellen Speicherstand erneut abzurufen kann der Pfeil „Neu laden“ verwendet werden. Die Änderungen werden im EIBPORT abgespeichert, der Client PC stellt nur dar. Achtung: Sollten mehrere Personen gleichzeitig Änderungen vornehmen wollen, wird immer der Benutzer, der zuletzt speichert, den Status bestimmen. In dem Fall, dass ein Benutzer, obwohl er gar nichts verändert hat, zuletzt abspeichert, kann dieser also alle zuvor von anderen Personen getätigten Änderungen durch seinen alten Stand überschreiben.

<!-- Seite 78 -->

VISUALISIERUNG / SICHERHEITSEINSTELLUNGEN / BELEGUNGSPLAN MODUL Mittels dieser drei Buttons wird die Ansicht gewechselt. Standardmäßig befindet sich der Visualisierungs- Editor in der Visualisierungsansicht. Unter „Sicherheitseinstellungen“ können Benutzer angelegt und mit Rechten versehen werden (siehe Kapitel „Passwortschutz für die Visualisierung“). Über „Belegungsplan“ gelangt man in den Editorbereich für das Belegungsplan Modul. NEUES PROJEKT / NEUE SEITE Ein neues Projekt bzw. eine neue Seite wird erstellt. Eine Visualisierung besteht aus min einem Projekt und einer Seite. RASTER / FANG / FARBE Die Bearbeitungsfläche der Visualisierung kann mit einem Raster belegt werden. Dies erleichtert das Positionieren der Elemente. In der eigentlichen Visualisierung wird das Raster nicht angezeigt. Die Rastergröße wird in Pixeln angegeben. Zudem kann die Farbe des Rasters bestimmt werden. Durch „Fang“ werden die Visualisierungsobjekte automatisch am Raster ausgerichtet. OBJEKTE VERTEILEN / HORIZONTAL AUSRICHTEN / VERTIKAL AUSRICHTEN Vorher markierte Objekte werden mit diesen Funktionen entsprechend Ihrer Bestimmung mit einheitlichem Abstand auf der Visualisierung angeordnet. Jeder Button hat ein Kontextmenü, mit dem die markierte Objektgruppe an verschiedenen Stellen platziert werden kann. VISU LIVE MODUS Wird der Live-Modus aktiviert, simuliert der Editor die Visualisierung. In diesem Moment werden auch die Jobs die mit den Visualisierungselementen verknüpft sind ausgeführt, um in der Visualisierung alle Zustände korrekt anzuzeigen. Hinweis: Im Visu Live Modus werden auch Telegramme auf den Bus gesendet! Aktionen in diesem Modus können also Schaltungen zur Folge haben. Seitenwechsel aufgrund einer Störmeldung oder Event Kamera hingegen funktionieren nicht.

<!-- Seite 79 -->

## 6.2

## FENSTERAUFTEILUNG

Der Visualisierungs-Editor ist das komplexeste Fenster im gesamten Editor. Das Fenster ist in vier Abschnitte unterteilt: Struktur, Elemente, Arbeitsfläche und dem Parameterfenster unterteilt.

## 6.2.1

## STRUKTUR

Im Struktur Fenster finden Sie die Gliederungsansicht Ihrer Visualisierung. Eine Visualisierung besteht aus mindestens einem Projekt mit mindestens einer Seite. Des Weiteren kann ein Projekt auch noch aus Masterseiten und Flip / Dialogseiten bestehen. Das Struktur Fenster befindet sich im linken oberen Bereich der Oberfläche. Bedienung Um neue Projekte, Masterseiten, Flip Seiten und Seiten anzulegen dient das Kontextmenü, dass Sie mit der rechten Maustaste erreichen. Projekte und Seiten können zudem mit den beiden Buttons in der Menüleiste angelegt werden. Sind sie einmal angelegt kann die Ansicht wie ein Verzeichnisbaum eines Dateibrowsers bedient werden; mittels der Pfeile, die vor dem den Ordnern stehen können, diese ‚eingeklappt‘ oder ‚aufgeklappt‘ werden. Parameter Ist einmal eine Struktur angelegt können die Parameter der Projekte/Seiten in dem Parameterfenster auf der rechten Seite eingestellt werden. Die Parameter unterscheiden sich je nach dem, was in der Struktur ausgewählt wurde. Kopieren /Ausschneiden /Einfügen/ Löschen Jedes Element in der Struktur kann mittels des Kontextmenüs kopiert /ausgeschnitten oder gelöscht bzw. eingefügt werden. Über Kopieren kann die Konfiguration eines Visualisierungsprojektes beschleunigt werden. Zu beachten ist hierbei, dass ein kopiertes Element zunächst denselben Titel bekommt wie das Ursprungselement. Abbildung 78: Visualisierungs-Editor - Struktur Kontextmenü

<!-- Seite 80 -->

## 6.2.2

## ELEMENTE

Das Elemente Fenster befindet sich unterhalb des Strukturfensters. In den Elementen sind sowohl die Standardelemente als auch die Freien Komponenten aufgelistet (wenn hochgeladen). Um ein Element in der Arbeitsoberfläche zu platzieren, muss es einfach nur angeklickt werden. Es wird dann automatisch in der Mitte der Arbeitsfläche platziert und das spezifische Parameterfenster öffnet sich rechts. Mouse-over-Hilfe Um nähere Informationen zu den Elementen zu erhalten, gibt es die Möglichkeit sich einen Tooltip anzeigen zu lassen indem mit dem Mauszeiger über das entsprechende Element fährt und dort kurz verweilt. CONTROL L Unterstützung Rechts neben den Elementen wird teilweise ein blauer oder ein hellblauer Balken dargestellt. Dieser soll dem Benutzer optisch zu erkennen geben, welches der Elemente in CONTROL L unterstützt wird, und welches nicht bzw. nur teilweise. Der blaue Balken zeigt ein vollständige CONTROL L Unterstützung an, der hellblaue nur eine teilweise, während kein Balken bedeutet das dieses Element gar nicht unterstützt wird. Fortsetzung Fortsetzung Abbildung 79: Visualisierungs Editor - Elementefenster

<!-- Seite 81 -->

## 6.2.3

## PARAMETERFENSTER

In diesem Fenster werden alle Einstellungen getroffen die das gerade ausgewählte Projekt, die Seite oder das Element betreffen. Mouse-over-Hilfe Um nähere Informationen über die einzelnen Parameter zu erhalten, genügt es oft die Mouse-over-Hilfe zu nutzen. Indem man mit dem Mause Zeiger über den Titel des entsprechenden Parameters fährt und dort eine Weile verweilt, wird ein Tooltip angezeigt der kurz und knapp über die Funktion des Parameters informiert. Globale und Spezifische Parameter Man kann zwischen globalen, allgemeinen und spezifischen Parametern unterscheiden. Globale Parameter gelten Projektübergreifend und können an einer Position getätigt werden. Allgemeine Parameter wiederholen sich bei allen Elementen immer wieder und spezifische Parameter sind speziell für das eine Element anzuwenden. Details zu den einzelnen Parametern werden in späteren Kapiteln dieses Dokuments genau beschrieben. Abbildung 80: Visualisierungs-Editor - Parameterfenster

<!-- Seite 82 -->

## 6.2.4

## ARBEITSFLÄCHE

In der Arbeitsfläche wird die eigentliche Visualisierungsoberfläche bearbeitet. Sobald eine Seite angelegt wurde, erscheint dort ein Feld welches dann durch Einstellungen im Parameterfenster verändert werden kann. Abbildung 81: Visualisierungs-Editor - Arbeitsfläche Bedienung In der Arbeitsfläche können die üblichen Tastaturbefehle genutzt werden. So können z.B. mehrere Elemente mit Hilfe der Strg-Taste und der Maus markiert, und dann mit Strg-C kopiert und Strg-V eingefügt werden. Durch Drücken der rechten Maustaste steht auch ein Kontextmenü zur Verfügung. Visu Live-Mode Ist der Visu Live-Mode aktiviert dient die Arbeitsfläche automatisch als Visualisierungsoberfläche und alle Elemente können bedient werden. Vorsicht: Es werden dabei reale Schaltungen ausgeführt! Rahmen: Die Fläche außerhalb der eigentlichen Visualisierungsoberfläche ist der sogenannte Rahmen. Dieser wird angezeigt, falls die Bildschirmauflösung des Clients größer sein sollte als die Auflösung des Visualisierungsprojektes. Die Rahmenfarbe kann daher an die Hintergrundfarbe der Seite angepasst werden. Zudem ist es möglich zu sagen, wie die Visualisierungsoberfläche horizontal und vertikal ausgerichtet werden soll (Projektparameter).

<!-- Seite 83 -->

## 6.3

## HINWEISE ZUR BEDIENUNG

Eine Visualisierung besteht immer aus einem Projekt und mindestens einer Seite. Es können aber auch mehrere Projekte, z.B. für verschiedene Gebäude angelegt werden. Beim Start oder während der Visualisierung selbst besteht dann die Möglichkeit zwischen den Projekten zu wechseln. Bei einer aktivierten Benutzeranmeldung stehen nur die Projekte zur Auswahl, auf die der Benutzer Zugriff hat. FENSTER FREISTELLEN Rechts und links von der Arbeitsfläche befinden sich das Eigenschafts-, das Elemente- und das Parameter-Fenster. Je nachdem wie groß die Visualisierung gewählt ist, und wie groß die Bildschirmauflösung des editierenden Computers ist, können diese Fenster störend wirken. Sie verdecken dann einen großen Teil der zu bearbeitenden Visualisierungs-oberfläche. Aus diesem Grund ist es möglich, diese Fenster aus dem Visualisierungs-Editor „freizustellen“. Ein Fenster wird durch einen Klick auf das blaue Überschriftfeld freigestellt. Danach ist es ein eigenes Fenster auf der Taskleiste des Betriebssystems und kann frei positioniert werden. Um das Fenster wieder fest einzubinden, muss wieder auf das Überschriftfeld geklickt werden. Abbildung 82: Editor - Fenster freistellen ELEMENTE FREI SKALIEREN Alle Elemente in der Visualisierung sind frei skalierbar. Um ein Objekt zu skalieren, wird es entweder über die entsprechenden Markierungspunkte mit der Maus vergrößert oder verkleinert. Oder die Größe wird über das Parametrierung Fenster der rechten Seite (bei markiertem Objekt) verändert. Wenn im Parametrierung Fenster das Kontrollkästchen „Seitenverhältnis beibehalten“ gesetzt ist, ist es mit der Maus nicht möglich das Element einseitig zu skalieren. Der Inhalt der Elemente wird durch den Haken bei „Verzerrungsfrei“ mit dem Hintergrund skaliert, oder nicht. Die Option „Weichzeichnen“ bewirkt, dass das Element beim Skalieren weichgezeichnet wird, durch das Skalieren können Sie sonst sehr „pixelig“ wirken. Bei Elementen die zusätzlich zu Symbolen Text enthalten gibt es zudem die Option „Autoskalieren“. Diese sorgt dafür, dass sich die Schriftgröße an die Größe des Elementes anpasst.

<!-- Seite 84 -->

KOPIEREN, EINFÜGEN, LÖSCHEN Sie können Visualisierungselemente mit Parametern kopieren. Klicken Sie im Visualisierungs-Editor mit der rechten Maustaste auf ein Element und wählen Sie Kopieren, Einfügen oder Löschen. Alternativ stehen Ihnen die Tastenkombinationen STRG-C (Kopieren) und STRG-V (Einfügen) zur Verfügung, zum Löschen die Entf-Taste. DRAG & DROP Um Bilder oder Freie Komponenten (Schalter aus dem COMPONENTBUILDER) schneller auf der Visualisierung zu platzieren können sie einfach per Drag & Drop aus einem anderen Programmfenster in die Editoroberfläche gezogen werden. Beim „Loslassen“ der Datei wird automatisch der entsprechende Dialog zum Hochladen der Datei geöffnet. Alle erforderlichen Informationen sind bereits eingetragen, es muss nur noch der „Hochladen“ Button gedrückt werden. Ist die Datei hochgeladen wird sie automatisch entsprechend auf der angewählten Visualisierungsseite platziert.

<!-- Seite 85 -->

## 6.4

## PROJEKTE UND SEITEN

Die Struktur eines Visualisierungsprojektes setzt sich im Groben aus sogenannten „Projekten“ und „Seiten“ zusammen. Hier werden die einzelnen Parameter beschrieben, die durch die Projekte und Seiten bestimmt werden. Viele der Parameter haben einen globalen Charakter, bestimmen also übergreifend Verhalten oder Aussehen.

## 6.4.1

## PROJEKTE

Im Parameterfenster eines Projektes werden die allgemeinen Projekteinstellungen definiert. Dieses Fenster erscheint, wenn das gewünschte Projekt in der Projektstruktur ausgewählt ist. Allgemeines Abbildung 83: Visualisierungs-Editor - Projekt Parameter ▪ Name: Name des Projekts. ▪ Startseite: Die ausgewählte Seite wird beim Starten des Visualisierungsprojektes angezeigt. ▪ Seitenindex anzeigen: Bei aktiviertem Eintrag wird am Seitenrand der Visualisierung ein Seitenindex eingeblendet, über diesen die Visualisierungs- Seiten direkt aufgerufen werden können. ▪ Kiosk-Modus: Bei aktiviertem Eintrag startet die Visualisierung im Vollbild Format. Dieser Modus wird vor allem dann verwendet, wenn die Visualisierung nicht geschlossen werden darf (Publikumsverkehr). ▪ Verbindungsprobleme anzeigen: Bei aktiviertem Eintrag wird in der Visualisierung ein Verbindungsproblem zwischen dem Clientrechner und dem EIBPORT kenntlich gemacht (Roter Balken am unteren Fensterrand des Visualisierungsfensters). ▪ Farbfilter: Mit dem Farbfilter wird die Farbe der Elementgrafiken verändert. Der Hintergrund des Elementes wird dadurch nicht beeinflusst. Die Vorschau zeigt an wie die Grafik aussieht, wenn das Objekt betätigt oder nicht betätigt ist. Es sind drei Filter - Voreinstellungen verfügbar. ▪ Seiten Überblenden: Der Seitenwechsel kann überblendend konfiguriert werden. Dieser Parameter bestimmt die Dauer des Effektes in Millisekunden. ▪ Weiches Überblenden: Bewirkt, dass der Überblenden- Effekt sanfter durchgeführt wird. Eventuelle Flimmereffekte beim Überblenden werden dadurch behoben. Zudem erscheint der Effekt weicher, wenn die Visualisierung auf langsameren Computern ausgeführt wird. ▪ Zur Startseite wechseln: Nach der angegebenen Zeit in Minuten ohne Benutzerinteraktion wechselt die Visualisierung von einer beliebigen Seite im Projekt zurück zur definierten Startseite. Hinweis: Während des Überblendens können keine Schaltungen ausgeführt werden.

<!-- Seite 86 -->

▪ Speicher optimieren: Durch diese Option werden nur die Elemente der aktuell aufgerufenen Visualisierungsseite geladen. Das hat einen geringeren Speicherverbrauch zur Folge, während die Ladezeiten der Seiten etwas höher ausfallen. ▪ Hintergrund-Darstellung: Diese Option verändert die Rendering-Eigenschaften in Java Control und CONTROL L: − Kompatibilität: In der Einstellung kann sich die Darstellung von Java Control zu CONTROL L unterscheiden, ist aber auch zu älteren Browsern kompatibel. − Exakt: Diese Einstellung zeichnet die Hintergründe Pixelgenau, kann jedoch in älteren Browsern zu Problemen führen. Alle modernen Browser sollten mit dieser Darstellung allerdings korrekt arbeiten. ▪ Text Position korrigieren: Wenn diese Option aktiviert ist, wird die Textposition in CONTROL L an die Darstellung im Editor angeglichen. Andernfalls kann die Darstellung durch die verschiedenen Rendering-Mechanismen voneinander abweichen. Objekt Stil Konfiguration Universelle Einstellungen die das Aussehen der Elemente projektweit bestimmen. Jedem Element kann über die Elementeigenschaften ein individueller Stil zugeordnet werden. ▪ Theme Hintergrund: Der Theme Hintergrund wird im Theme Editor bestimmt und kann durch diese Option global für alle Elemente geltend gemacht werden. Dadurch entsteht ein projektweiter einheitlicher ‚Look‘. ▪ Manuell: Wählen Sie dies Option, wenn Sie den Objekt Hintergrund manuell bestimmen wollen. ▪ Abgerundete Ecken: In diesem Feld bestimmen Sie den Radius der Ecken in Pixeln. ▪ Hintergrund: Es können drei verschiedene Hintergrundarten für die Elemente festgelegt werden: „Farbverlauf“, „Hintergrundfarbe“ und „Kein Hintergrund“. ▪ Ausrichtung: Ist als Hintergrundart „Farbverlauf“ ausgewählt, wird hier bestimmt, ob der Farbverlauf „Vertikal“ oder „Horizontal“ ausgerichtet ist. Dieses Feld ist bei einer anderen Auswahl bei „Hintergrund“ ausgegraut. ▪ Farbe 1 und Farbe 2: Bestimmen Sie hier die beiden Farben die den Farbverlauf ausmachen. Dieses Feld ist bei einer anderen Auswahl bei „Hintergrund“ ausgegraut. ▪ Rahmen Typ: Jeder Element Hintergrund hat einen Rahmen. Hier bestimmen Sie, ob dieser „Automatisch“, als „Linie“ oder „Kein Rahmen“ gezeichnet werden soll. ▪ Rahmen Farbe + Breite: Ist als Rahmentyp „Linie“ ausgewählt kann hier die Farbe und die Breite (in Pixeln) des Rahmens bestimmt werden. Hinweis: Diese Einstellungen können für jedes Element noch einmal individuell verändert werden (Elementparameter). Ausrichtung der Visu Mit dieser Einstellung wird die Oberfläche der Visualisierung im Visu Fenster ausgerichtet. Visu Tool Bar Ein Haken im jeweiligen Kontrollkästchen bestimmt, welche der Visu Tool Bar Menüs in der Visualisierung angezeigt werden sollen bzw. ob die Tool Bar überhaupt erscheint. Intercom Mit diesem Menü haben Sie die Möglichkeit ein INTERCOM- Sprechsystem in die Visualisierung zu integrieren. Die erforderlichen Daten, Schnittstellen und Protokolle werden durch das INTERCOMMODULE angepasst und für die Visualisierung zur Verfügung gestellt. Aus dem INTERCOMMODULE werden diese Konfigurationsdaten mit Hilfe eines TOKEN in die Visualisierung übertragen. Abbildung 84: Intercom Ruftasten Die dem INTERCOM System zugeordneten Ruftasten können automatisch (alle) oder manuell nach einer Aktualisierung über die Abfrage-Taste, verbunden werden. Damit ist die Einrichtung einer INTERCOM Verbindung abgeschlossen. Bei Rufaufbau der Verbindung öffnet sich automatisch ein Kommunikationsfenster.

<!-- Seite 87 -->

## 6.4.2

## MASTER SEITEN

Bei den meisten Projekten wiederholen sich grundlegende Eigenschaften einer Seite immer wieder. Damit nicht bei jeder Projektseite diese Parameter erneut eingestellt werden müssen gibt es die Möglichkeit sogenannte Masterseiten dafür zu benutzen. Es ist auch möglich diese voreingestellten Eigenschaften in den Parameteroptionen der Seiten individuell zu ignorieren. Die Masterseite bietet folgende Einstellungen: Größe Die Masterseite gibt die Größe der Seiten vor. Diese Einstellung kann bei der Seitenkonfiguration nicht ignoriert werden. Sie gilt immer, wenn eine Masterseite als Vorlage genutzt wird. Hintergrund Das Hintergrundaussehen wird bestimmt. Dazu stehen folgende Möglichkeiten offen Abbildung 85: Visualisierungs-Editor - Parameter der Masterseite ▪ Theme Hintergrund: Ist diese Option ausgewählt wird der Hintergrund entsprechend der im Theme bestimmten Hintergrundfarbe eingestellt. Durch die Möglichkeit im Theme auch den Hintergrund einzustellen können Icons und Seiten zentral aufeinander abgestimmt werden. ▪ Manuell: In dieser Einstellung können Sie die Art und Farbe des Hintergrundes selbst bestimmen. ▪ Hintergrund: Wählen Sie hier die Art des Hintergrundes. Sie können zwischen „Farbverlauf“ und „Hintergrundfarbe“ wählen. ▪ Ausrichtung: Ist die Hintergrundart „Farbverlauf“ ausgewählt kann hier die Richtung des Verlaufes gewählt ▪ Farbe 1 + Farbe 2: Über diese Felder werden die entsprechenden Farben bestimmt. Je nachdem welche Hintergrundart ausgewählt ist nur eins oder beide Farbfelder aktiviert. ▪ Muster: Unabhängig davon kann ein generelles Hintergrundbild definiert werden. Über das Pfeilsymbol neben dem Auswahlmenü öffnet sich der Dialog für den Bildertransfer. ▪ Ausrichtung: Bestimmt die Ausrichtung des Hintergrundbildes. Diese Einstellungen können in den Seitenparametern ignoriert werden. Rahmen Der Rahmen um die definierte Visualisierungsoberfläche herum kann zur einheitlichen Darstellung auf allen Bildschirmauflösungen farblich gestaltet werden. Dabei kann er entweder die Seitenfarbe oder eine eigene Farbe annehmen.

<!-- Seite 88 -->

## 6.4.3

## FLIP / DIALOG SEITEN

Die Flip- / Dialog Seite ist ein extra Seitenelement, welches es ermöglicht kleinere Seiten zu definieren die dann auf eine bestehende Visualisierungsseite hervorgezogen werden können (min. 2 Segmente erforderlich). Darüber hinaus können diese Seiten auch als Dialogelemente im Vordergrund erscheinen. Auf diese Weise kann die Bedienung einer Visualisierung stark vereinfacht werden. Folgende Einstellungen können für die Seite vorgenommen werden: Allgemeines ▪ Name: Legen Sie einen eindeutigen Namen fest, damit die Seite im weiteren Verlauf eindeutig identifiziert werden kann. Größe Hier kann die Breite und Höhe in Pixeln angegeben werden. Soll die Seite zum Flippen verwendet werden, empfiehlt sich eine kleine Auflösung. Umso größer die Auflösung ist, umso mehr Rechenleistung muss der Visualisierungsclient zur Verfügung stellen. Hintergrund Es können verschiedene Hintergrundkonfigurationen ausgewählt werden. Abbildung 86: Visualisierungs-Editor - Flip / Dialogseiten Parameter ▪ Theme Hintergrund: Der Hintergrund wird entsprechend der im Theme Editor konfigurierten Farbe dargestellt. Damit lässt sich das Aussehen auf das Icon schon im Theme Editor anpassen. ▪ Manuell: In dieser Einstellung können Sie die Art und Farbe des Hintergrundes selbst bestimmen. ▪ Hintergrund: Wählen Sie hier die Art des Hintergrundes. Sie können zwischen „Farbverlauf“ und „Hintergrundfarbe“ wählen. ▪ Ausrichtung: Ist die Hintergrundart „Farbverlauf“ ausgewählt kann hier die Richtung des Verlaufes gewählt werden. ▪ Farbe 1 + Farbe 2: Über diese Felder werden die entsprechenden Farben bestimmt. Je nachdem welche Hintergrundart ausgewählt ist nur eins oder beide Farbfelder aktiviert. ▪ Muster: Anstatt einer Farbe kann auch ein Hintergrundbild aus den Bilddateien ausgewählt werden. Die Bilddateien werden in dem Drop-down Menü mit Ihrer Beschriftung dargestellt. Ist das Bild kleiner als die Visualisierungsoberfläche selbst, kann über die Ausrichtung bestimmt werden, ob sich das Bild strecken soll oder wo es positioniert werden soll. Des Weiteren kann die Transparenz des Hintergrundbildes mit einem Schieberegler oder einem Zahlenfeld reguliert werden.

<!-- Seite 89 -->

Eingebettete Seite / Dialog (Segmente) Bestimmen Sie hier aus, wie vielen Elementen die Seite bestehen soll und welches der Elemente die Startseite darstellen soll. Die Startseite ist vor allem für die Konfiguration als ‚Flip-Seite‘ wichtig. Es wird von links nach rechts durchgezählt. Es sind maximal 10 Flip-Segmente möglich. Ereigniskonfiguration Die Dialog-/Flip-Seite kann aufgrund eines Ereignisses im KNX (also per KNX-Telegramm) eingeblendet werden. Ein Beispiel wäre eine wichtige Meldung auszugeben In diesem Fall wird diese als Dialogseite benutzt und unabhängig von der aktuellen Visualisierungsseite mittig eingeblendet. Die aktuell gezeigte Visualisierungsseite wird dabei verdunkelt, damit der Fokus auf die Dialog-Seite gelenkt wird.  Ereignis: Neben allen gängigen Datentypen unterstütz das Element verschiedenste Vergleichsoperationen. Außerdem kann bestimmt werden, ob das Element nur bei Wertänderung oder immer reagiert, und wie viel Zeit vergehen muss, damit das Element wieder auf einen Eingangswert reagiert.  Ausblendoptionen: Zusätzlich zur Ereigniskonfiguration kann festgelegt werden, ob und wann die Dialog-Seite automatisch wieder ausgeblendet wird. Dafür stehen vier Optionen zur Auswahl: - Niemals: Die Dialogseite wird nicht automatisch ausgeblendet. Die Dialog-Seite bleibt sichtbar, bis der Benutzer sie manuell per Klick oder Touch schließt. - Bedingung nicht erfüllt: Die Dialog-Seite wird automatisch ausgeblendet, sobald die Bedingung aus der Ereigniskonfiguration nicht mehr WAHR ist. - Separates Ereignis: Eine zusätzliche KNX-Gruppenadresse steuert das Ausblenden der Dialog- Seite. Hierfür können dieselben Vergleichsoperationen wie in der Ereigniskonfiguration genutzt werden. - Verzögerung: Die Dialog-Seite wird automatisch nach einer festgelegten Zeit (in Sekunden) ausgeblendet.

<!-- Seite 90 -->

Nutzung der Flip / Dialogseite Um die Seite als Flip Element muss die Seite aus mehreren Segmenten bestehen, damit später überhaupt geflippt werden kann. Wenn Sie das Element lieber als Dialogseite nutzen wollen, für z.B. eine Störmeldung, genügt es nur ein Segment zu definieren. Abbildung 87: Element - Eingebettete Seite ▪ Flip Seite: Geben Sie also bei „Anzahl Segmente“ mehr als ein Segment an und wählen Sie entsprechend eine Startsegment aus. Auf der Arbeitsfläche erscheinen die Segmente nebeneinander von links nach rechts. Eine Flip- / Dialogseite kann aus mehreren Segmenten bestehen während der Höhe und die Breite immer nur die Größe eines Segments angibt. Auf der Flip-Seite können Sie wie auf jeder anderen Seite alle gewünschten Elemente und Hintergrundbilder platzieren und konfigurieren. Um daraus ein Flip – Element auf einer Visualisierungsseite zu platzieren wird das Element „Eingebettete Seite (Flip)“ benutzt. Sehen Sie dazu bitte in der entsprechenden Elementbeschreibung nach. ▪ Dialogseite: Wenn man die Ereignis Konfiguration der Flip / Dialogseite aktiviert, erhält man einen projektweiten Dialog, der sich aufgrund des eingestellten KNX-Ereignisses über jede Visualisierungsseite legt. Die Visualisierung selbst tritt in den Hintergrund und wird ‚ausgegraut‘.

## 6.4.4

## SEITEN

Jedes Projekt besteht aus einer oder mehreren Seiten. Ist eine Seite in der Projektstruktur markiert, erscheinen die Seitenparameter im rechten Fenster. Allgemeines ▪ Name: Jede Seite sollte einen eindeutigen Namen haben. ▪ Master Seite: Zuvor angelegte Master Seiten werden mit diesem Drop-down Menü als Vorlage für die ausgewählte Seite benutzt. Die Master Seite bestimmt dann die Größe, den Hintergrund und die Rahmeneinstellung der Seite. Hintergrund und Rahmen können per Kontrollkästchen die Master Einstellungen ignorieren, um abweichende Einstellungen möglich zu machen. Größe ▪ Breite: Seitenbreite in Pixel ▪ Höhe: Seitenhöhe in Pixel Tipp: Berücksichtigen Sie bei der Größenangabe, dass später noch eine Taskleiste und der Rahmen der Visualisierung hinzukommen können. Hintergrund Für den Hintergrund können mehrere Varianten bestimmt werden. Diese sind: ▪ Master ignorieren: Für die Seite wird die Hintergrundeinstellung der Masterseite nicht verwendet. ▪ Theme Hintergrund: Bei der Erstellung eines Themes im Theme Editor kann eine Hintergrundfarbe definierte werden, um diesen global auf das Aussehen der Icons abstimmen zu können. Der Theme Editor ist ein Zusatzprogramm und wird in einem extra Dokument beschrieben. ▪ Manuell: In dieser Einstellung können Sie die Art und Farbe des Hintergrundes selbst bestimmen. ▪ Hintergrund: Wählen Sie hier die Art des Hintergrundes. Sie können zwischen „Farbverlauf“ und „Hintergrundfarbe“ wählen. ▪ Ausrichtung: Ist die Hintergrundart „Farbverlauf“ ausgewählt kann hier die Richtung des Verlaufes gewählt werden.

<!-- Seite 91 -->

▪ Farbe 1 + Farbe 2: Über diese Felder werden die entsprechende Farbe bestimmt. Je nachdem welche Hintergrundart ausgewählt ist nur eins oder beide Farbfelder aktiviert. ▪ Muster: Als Hintergrundmuster wird eines der Bilder aus dem Pool der hochgeladenen Bilder angezeigt. Über den Pfeil-Button öffnet sich der Dialog „Bilder hochladen“. Zudem wird darunter die Ausrichtung festgelegt. Rahmen Ein Rahmen stellt sicher, dass die Visu - Oberfläche mit den verschiedenen Bildschirmauflösungen immer Vollflächig dargestellt wird. Ist unter den Visualisierungsclients ein Bildschirm dabei der eine höhere Auflösung als die Visualisierungsoberfläche hat, wird zusätzlich der Rahmen angezeigt. Die Farbe des Rahmens kann neben der Seitenfarbe auch individuell bestimmt werden. Der Rahmen kann auch von der Master Seite bestimmt Sicherheit Jede Seite kann mit einem PIN-Code gesichert werden. Das Menü, indem die PIN-Codes erstellt und verwaltet werden, öffnet sich über das Pfeilsymbol rechts neben der PIN-Auswahl. Ein neuer PIN wird mit dem „+“ –Symbol erstellt. Der PIN-Code sollte einen eindeutigen Namen erhalten. Als PIN können die Zahlen von 0-9 in beliebiger Länge gewählt werden. Die Angabe zum Verfall des PIN-Codes bestimmt, wie lange die Benutzersitzung ohne erneute Kennwortabfrage dauern soll. Bleibt der Benutzer auf der Seite wird er trotz Ablauf der Zeit erst wieder nach dem Code gefragt, wenn er die Seite verlassen, und wieder zu Ihr zurückgekehrt ist. Mit dem „-“ Symbol wird ein PIN-Code wieder entfernt. Darüber hinaus kann das Verhalten bezüglich des PIN-Codes auch in den Benutzereinstellungen verändert werden. Ereignis Konfiguration Abbildung 88: Visualisierungs-Editor - Seiten Parameter ▪ Ereignis aktivieren: Die betreffende Seite wird durch Auslösen eines Telegramms auf dem Bildschirm angezeigt. Der Seitenwechsel kann nur innerhalb des Projektes stattfinden. ▪ Adresse: Hier wird die Gruppenadresse für die Ereignis- Auslösung eingetragen. Mögliche EIS-Typen sind: EIS 1, EIS 5, EIS 6, EIS 9, EIS 10, EIS 11, EIS 14. ▪ Vergleich: Die eingehende Gruppenadresse kann verglichen werden. Nur ein korrektes Ergebnis löst dann den Seitenwechsel aus. Mögliche Vergleichsoperationen sind: gleich, kleiner als, größer als, kleiner gleich, größer gleich und ungleich. Ist „*“ eingetragen findet kein Vergleich statt, die Seite wird bei jedem Wert des Eingangs ausgelöst. ▪ Immer auslösen: Ist diese Funktion aktiviert wird bei jedem richtigen Vergleichsergebnis ausgelöst. Ist sie nicht aktiviert, geschieht der Seitenwechsel nur nach einer Änderung des Vergleichsergebnisses. ▪ Auslöse Timeout: Bestimmt die Zeit in Sekunden, während der auf eine erneute Auslösung nicht reagiert werden soll.

<!-- Seite 92 -->

## 6.4.5

## CONTROL L UNTERSTÜTZUNG

In welcher Form die Visualisierungselemente und globalen Parameter auch für CONTROL L wirksam sind kann schnell und einfach anhand der Tooltipps herausgefunden werden. Bei den Visualisierungselementen kommt eine optische Markierung (blauer Punkt) vor dem Element hinzu. CONTROL L Unterstützung der Elemente und Parameter wird beständig weiterentwickelt, und ändert sich von Firmware zu Firmware. Farbkodierung: ▪ Blauer Punkt Volle CONTROL L Unterstützung ▪ Orangener Punkt Keine Unterstützung CONTROL L ▪ Keine Markierung Unterstützung in Java CONTROL und CONTROL L Abbildung 89: Visualisierungs-Editor - Tooltipp CONTROL L Unterstützung

<!-- Seite 93 -->

## 6.5

## ELEMENTE

Zu den Visualisierungselementen gehören alle Elemente der Standardbibliothek und die Schalter, die mit dem COMPONENTBUILDER erstellt wurden. Diese sind allerdings optional. Sollen die Elemente auf der Visualisierung platziert werden, reicht es Sie anzuklicken. Sie werden dann in der Mitte der jeweiligen Visualisierungsseite platziert, mit einem Rahmen fokussiert und es öffnen sich auf der linken Seite die entsprechenden Elementparameter.

## 6.5.1

## THEMES / AUSTAUSCHBARE ELEMENTE

Die Visualisierungs-, Bedien-, Job- und CONTROL S - Elemente können seit der Firmware 0.10.1 ausgetauscht werden. Dazu werden sogenannte Themes, die den kompletten Elemente Satz enthalten verwendet. Ein Theme bzw. die einzelnen Elemente können dann mit einer Zusatzsoftware dem Theme Editor bearbeitet werden. Der Theme Editor wird in einem extra Dokument beschrieben und ist auf der Webseite auf http://www.bab-tec.de/ zu finden.

## 6.5.2

## ALLGEMEINE ELEMENTE

## PARAMETER

Jedes Element hat entsprechend seiner Funktion spezifische Parameter. Sie werden sichtbar, wenn ein Objekt auf der Visualisierungsoberfläche markiert ist. Neben den spezifischen Parametern gibt es Eigenschaften, die für alle Elemente gleich sind. Allgemeines Abbildung 90: Visualisierungs-Editor - Allgemeine Elemente Parameter ▪ Ebene: Zeigt an auf welcher Ebene sich das Element befindet. Jedes Element hat seine eigene Ebene. Über das Eingabefeld kann die Ebene des Elements verändert werden. Dadurch können die Elemente einfacher gehandhabt werden, wenn Sie beispielsweise übereinander platziert werden. ▪ Position: Die Position des Elements innerhalb der Visualisierungsoberfläche wird per Pixelangabe bestimmt. Die Eingabe kann über die Tastatur oder per Pfeiltasten erfolgen. ▪ Breite / Höhe: Die Breiten und Höhenangabe kann per Pfeiltasten oder Tastatureingabe verändert werden. Die Option „Seitenverhältnis beibehalten“ wird hierbei nicht berücksichtigt. ▪ Dimensionen zurücksetzen: Dieser Schalter setzt die Größe des Elements zurück auf die initiale Größe. ▪ Schatten zeichnen: Jedes Element kann auf Wunsch mit einem Schatten versehen werden. Dabei wird das Element in einem definiertem Wert nach unten gespiegelt. ▪ Schatten Höhe: Die Höhe des Schattens kann von 0-150% festgelegt werden. ▪ Schatten skalieren: Ist die Option aktiviert wird immer das komplette Element im Schatten gezeichnet, unabhängig von der Größe des Schattens. Ist Sie nicht aktiviert wird das Element nur so weit angezeigt wie auch die Größe des Schattens angegeben ist.

<!-- Seite 94 -->

Globales Einstellung des Skalierungsverhaltens ▪ Seitenverhältnis beibehalten: Ist die Option aktiviert wird beim Vergrößern oder Verkleinern des Elementes mit der Maus das Seitenverhältnis nicht verändert. Tipp: Durch drücken der Strg – Tasten kann beim Vergrößern des Elements das Seitenverhältnis beibehalten werden. Durch Drücken der Shift – Taste wird der Mittelpunkt des Elementes beibehalten. Abbildung 91: Globales Element Verhalten einstellen ▪ Verzerrungsfrei: Die Grafiken des Elements werden bei freier Skalierung nicht verzerrt. Es ändert sich nur der Elementhintergrund. ▪ Weichzeichnen: Die Kanten der Elementgrafik werden „weicher“ dargestellt. Mittels des Zahnradsymbols vor dem jeweiligen Schriftzug können die drei Einstellungen auch global eingestellt werden. Dazu gibt es folgende Möglichkeiten. Diesen Wert setzen für: ▪ Objekte vom selben Typ: Alle Elemente dieses Typs haben diesen Parameter gesetzt. ▪ Alle Objekte: Der Parameter wird auf alle Objekte angewendet. ▪ Alle Objekte und als Standardwert: Der Parameter wird auf alle Objekte angewendet und für alle neue Objekte als Standardeinstellung gesetzt. Diesen Wert für Objekte: ▪ Auf dieser Seite: Die Einstellung wird für alle Objekte auf dieser Seite angewandt, aber nicht darüber hinaus. ▪ In diesem Projekt: Die Einstellung wird für alle Objekte dieses Projektes übernommen. Transparenz (Deckkraft) ▪ Deckkraft: Die Elemente werden mit dieser Funktion stufenlos sichtbar, bzw. unsichtbar gemacht. Die Durchsichtigkeit kann von 0 – 100% eingestellt werden. Der Wert kann entweder als Zahl direkt eingegeben oder mit dem Regler verstellt werden. ▪ Deckkraft Adresse EIS6. Über die hier eingetragene Gruppenadresse kann die Deckkraft verändert werden. Der verwendete Datenpunkttyp ist EIS6 / DPT5 Tooltip ▪ Tooltip: Zur besseren Identifizierung kann ein Tooltip eingetragen werden. Dieser erscheint, wenn in der Visualisierung mit der Maus über das Objekt gefahren wird.

<!-- Seite 95 -->

Adresse vergabe Ist keine Adresse vergeben ist dieses Feld gelb, ist eine gültige Adresse eingetragen wird das Feld grün markiert. Sollte die Adresse eine falsche Syntax haben, ist das Feld rot. Tipp: Bei der Adresseneingabe kann die Leertaste als „/“ (Slash) –Taste benutzt werden. Das erleichtert die Eingabe. ▪ Adressen Vergabe mit ESF-Datei: Über die Pfeiltaste neben dem Adresseingabefeld wird der Dialog für die Verwaltung der ESF- Datei aufgerufen. Im unteren Bereich befinden sich 5 Felder für Adressen mit denen das Element versehen werden kann. Um diese Felder zu füllen genügt es, eine Adresse in der Übersicht doppelt anzuklicken. ▪ ESF-Daten nutzen: Mit dieser Option wird die Bezeichnung der Gruppenadresse aus der ESF-Datei als Tooltip des Elements für die Visualisierung genutzt. Abbildung 92: Adressvergabe mit ESF Datei Hinweis: Damit die Bezeichnung übernommen wird, muss erst der Haken gesetzt und dann die Gruppenadresse ausgewählt werden. Objekt Stil Konfiguration Das Hintergrund-Aussehen des Elementes wird verändert. Für das ausgewählte Element wird die globale Stil-Konfiguration in den Projektparametern überschrieben. ▪ Grafiksatz: Beim Verändern der Elemente im Theme Editor können dem Element verschiedene Grafiksätze, sogenannte ‚Sets‘, zugeordnet werden. Die Sets ermöglichen es, dass z.B. eine Leuchte stattdessen eine Steckdose darstellt. Eine Beschreiung vom Theme Editor finden Sie separat auf der Beilage CD oder im Downloadbereich unserer Webseite (www.bab-tec.de). ▪ Theme Hintergrund: Bei der Erstellung eines Themes im Theme Editor kann eine Hintergrundfarbe definierte werden, um diesen global auf das Aussehen der Icons abstimmen zu können. Der Theme Editor ist ein Zusatzprogramm und wird in einem extra Dokument beschrieben. ▪ Manuell: Ist diese Option aktiviert kann der Hintergrund des Objektes in den Feldern darunter selbst bestimmt werden. ▪ Abgerundete Ecken: Bestimm den Radius der Ecken in Pixeln ▪ Hintergrund: Bestimmt die Art des Hintergrundes. Es stehen „Hintergrundfarbe“, „Kein Hintergrund“ und „Farbverlauf“ zur Verfügung. ▪ Ausrichtung: Ist als Hintergrundart der Farbverlauf ausgewählt kann hier dessen Ausrichtung bestimmt werden. ▪ Farbe 1 + Farbe 2: Bei „Farbverlauf“ oder „Hintergrundfarbe“ können hier die Farben bestimmt ▪ Rahmen Typ: Es wird das Aussehen des Hintergrundrahmens bestimmt. Es stehen „Kein Rahmen“, „Automatisch“ oder „Linie“ zur Verfügung. ▪ Rahmen Farbe + Breite: Ist als Rahmentyp „Linie“ ausgewählt, kann über dies Felder die Dicke in Pixeln und die Farbe bestimm werden.

<!-- Seite 96 -->

Schriftstile anpassen ▪ Schriftstil ändern: Einige Elemente enthalten Schrift. In diesem Fall kann in der Stil Konfiguration zusätzlich der Schriftstil verändert werden. Es ist möglich verschieden Stilmuster anzulegen, die dann immer wieder verwendet werden können: Abbildung 93: Schriftstil ändern − Stil erstellen: Über den „+“ Button kann ein neuer Schriftstil angelegt − Stil Eigenschaften: Hier können die notwendigen Schrift Einstellungen gemacht werden. − Stil Vorschau: Hier wird eine Vorschau des gewählten Schriftstils angezeigt. − Stil löschen: Ein Schriftstil kann über die „-“ gelöscht werden. ▪ Schriftstil ignorieren: Auf Wunsch kann der Schriftstil für dieses Element ignoriert werden. Der Standardschriftstil wird dann verwendet. ▪ Schriftfarbe: Wurde der Schriftstil ignoriert kann dem Standardschriftstil hierüber eine andere Farbe gegeben werden. ▪ Auto. Skalierung: Ist das Flag aktiviert wird die Schriftgröße des Elements automatisch an dessen Größe angepasst. Hinweis: Wird ein vorhandener Schriftstil in einem Element geändert, werden die Änderungen für alle Elemente übernommen. Das gilt auch für den „DEFAULT“ Schriftstil.

<!-- Seite 97 -->

## 6.6

## VISUALISIERUNGSELEMENTE

Alle Elemente, die für die Visualisierung genutzt werden können, werden im Elemente Fenster angezeigt. Es gibt insgesamt zwei ‚Sorten‘ von Visualisierungselementen. Das sind zum einen die Elemente aus der Standardbibliothek, die auch mit dem Theme Editor verändert werden können. Und zum anderen sind das die Elemente die mit dem Tool „COMPONENTBUILDER“ erzeugt werden können. Bei diesem Tool können Sie nicht nur das Aussehen der Elemente frei bestimmen, sondern auch deren Funktion. Die beiden Tools sind jeweils in zusätzlichen Dokumentationen beschrieben. Sie können unter info@bab-tec.de nachgefragt werden.

## 6.6.1

## DALI MONITOR

## Abbildung 94: Visualisierungs-Editor – Dali Monitor Element

Das Visualisierungselement Dali Monitor ist das Anzeige Element des im Job Editor Classic konfigurierbaren Dali Monitor Jobs. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Dali Monitor Job In diesem Drop Down Menü können die verschiedenen Dali Monitor Jobs ausgewählt werden, die im Job Editor angelegt wurden. Einstellungen Neben dem Objekt hat das Element vier verschiedene Einstellungen. ▪ Tooltip: Das Textfeld bestimmt welcher Schriftzug angezeigt werden soll, wenn mit dem Mauszeiger über das Element gefahren wird. ▪ Color: Definieren Sie je eine Farbe für den Status OK, Defekt, Unbekannt und inaktiv. ▪ Manuell Prüfen: Über diese Checkbox kann ein Dali Gateway bei Bedarf einzeln abgefragt werden. ▪ Spalten: Es kann eine 2 Spalten Darstellung oder eine 4 Spalten Darstellung gewählt werden. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben. Abbildung 95: Visualisierungs-Editor –

## Dali Monitor Element Konfiguration

<!-- Seite 98 -->

## 6.6.2

## CUBEVISION

Mit Hilfe dieses Elements wird CUBEVISION in die freie Visualisierung CONTROL L integriert. (siehe auch Kapitel „CUBEVISION“). Für eine genaue Beschreibung der Konfiguration beachten Sie bitte die CUBEVISION Dokumentation, verfügbar auf der Beilage-CD oder unter www.bab-tec.de. Abbildung 96: Visualisierungs-Editor – CUBEVISION Element CONTROL L Unterstützung Dieses Element funktioniert nur in CONTROL L und NICHT in der Java Visualisierung. Abbildung 97: Visualisierungs-Editor – Parameter des CUBEVISION Element Gebäude Auswählen Ermöglicht die Auswahl der bereits angelegten CUBEVISION Projekte. Über den Pfeil-Button rechts neben der Auswahl wird der CUBEVISION Editor aufgerufen. Für die Dokumentation des Editors beachten Sie bitte die separate CUBEVISION Dokumentation (auf der Beilage-CD oder unter www.babtec.de). Skalierung Sie können die Bedienelemente der CUBEVISION bei Bedarf vergrößern. Die Größe des CUBE bleibt dabei gleich.

<!-- Seite 99 -->

Schnellnavigation (Quick Navigation) Die Quick-Navigation ermöglicht eine schnelle Navigation zum gewünschten Raum durch die Anzeige eines Projekt-Überblicks. Es kann folgende Auswahl getroffen werden: ▪ Keine Schnellnavigation ▪ Gesamte Fläche ▪ Rechts unten Quick Floor Navigation Wenn diese Option aktiviert ist, wird der Übergang zwischen Etagen über eingeblendete Buttons realisiert. Der CUBE lässt sich dann nur noch drehen, nicht vertikal schieben. Quick View Toolbar Wenn aktiviert, werden im Fenster der eingebetteten CUBEVISION die Icons der für die „Central-View“ konfigurierten Elemente angezeigt (Siehe CUBEVISION Dokumentation). Launchpad Wenn diese Option aktiviert ist, wird nach einer konfigurierbaren Zeit ohne Interaktion eine Art Bildschirmschoner gezeigt, über den sich bis zu 6 Szenen direkt starten lassen. Minuten bis Start Bei Aktivierung des Launchpad kann hier die Zeit der Interaktion bzw. zum Starten des Launchpad konfiguriert werden

<!-- Seite 100 -->

## 6.6.3

## EINGEBETTET SEITE (FLIP)

Mit diesem Element werden die Flip-Seiten die zuvor im Ordner ”Flip / Dialogseiten” angelegt worden sind auf einer Visualisierungsseite platziert. Wie viele Einzelseiten diese enthält und welche Funktionen wird dort bestimmt. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Spezifische Parameter: Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Diese bestimmen das Aussehen und das Verhalten des Flip-Elements auf der Visualisierungsseite: ▪ Seite Auswählen: Wählen Sie hier den gewünschten Flip / Dialogseite, die auf der Visualisierung platziert werden soll. ▪ Sichtbare Seiten: Jede Flip Seite besteht aus mindestens 2 Segmenten (Einzelseiten). Über das Zahlenfeld kann bestimmt werden, wie viele der Segmente gleichzeitig betrachtet werden können. Wenn nur zwei Segmente definiert worden sind, sollte nur ein Segment sichtbar sein damit es auch den Effekt bringt ins andere Segment herüber-„sliden“ zu können. ▪ Ausblendbereich in Pixeln: Hier können Sie am linken und rechtem Rand Flip Elemente einen Bereich in Pixeln angeben, in der das jeweilig verschwindende Segment langsam ausgeblendet wird. Der Ausblendbereich wird der eigentlichen Segmentgröße hinzuaddiert. Beispiel: Eine Flip-Seite wie Sie im Auslieferungsprojekt verwendet wird. Sie besteht aus 4 Einzelsegmenten. So sieht die konfigurierte ’Flip / Dialogseite’ aus. Abbildung 98: Visualisierungs-Editor - Flip / Dialogseite aus dem Auslieferungsprojekt Auf der rechten Seite sieht man die spezifische Konfiguration: Die Seite besteht aus 4 Segmenten, während die 1 Seite die Startseite ist (von links nach rechts durchnummeriert). Auf dem zweiten Bild sieht man dann, wie diese Seite mittels des ”Eingebettete Seite (Flip)” –Elements auf der Visualisierung eingebunden wurde: Abbildung 99: Visualisierungs-Editor - Eingebettete Seite (Flip) im Auslieferungsprojekt Falls Sie das Auslieferungsprojekt nicht besitzen können Sie es unter info@bab-tec.de anfordern.

<!-- Seite 101 -->

## 6.6.4

## LOGIK EDITOR PLUGIN

Das Element dient zum Zugriff auf die Logikelemente „Wochenuhr“ und „Astrouhr“ des LOGIKEDITOR aus der Visualisierung CONTROL L. CONTROL L Unterstützung Dieses Element kann nur für CONTROL L genutzt werden. Spezifische Parameter ▪ Logikgruppe: Wählen Sie die Gruppe aus, in welcher sich das gewünschte Logikelement befindet. ▪ Logikelement: Wählen Sie das gewünschte Element innerhalb der Gruppe aus, welches über die Visualisierung erreichbar sein soll. ▪ Titel: Wird automatisch mit dem Namen des gewünschten Logikelements ausgefüllt. Es kann auch ein abweichender Titel eingegeben werden. Abbildung 100: LOGIK EDITOR Plugin Konfiguration WOCHENUHR KONFIGURATION AUS DER VISUALISIERUNG Klickt der Visualisierungsbenutzer auf das entsprechende Element, erscheint ein modaler Dialog welcher den Zugriff auf die Wochenkonfiguration der Wochenuhr ermöglicht. Wochenübersicht Die Übersicht zeigt die 24h Zeitstrahlen aller Wochentage auf einem Blick. Dabei werden Schaltzeitpunkte bzw. Zeiträume entsprechend farblich markiert dargestellt. Die farbliche Repräsentation wird im LOGIKEDITOR für jeden Ausgang individuell definiert. Abbildung 101: LOGIK EDITOR Wochenuhr – Wochenübersicht Detailansicht Durch das Klicken an eine beliebige Stelle in der Wochenübersicht, öffnet sich die Detailansicht im entsprechenden Zeitraum, mit der Möglichkeit Schaltpunkte minutenweise zu setzen. Pro Minute wird

<!-- Seite 102 -->

ein Rechteck dargestellt. Über Pfeiltasten oberhalb kann die Ansicht nach links oder rechts verschoben werden. Die Taste „Ganzer Tag“ öffnet wieder die Wochenübersicht. Abbildung 102: LOGIK EDITOR Wochenuhr – Detailansicht Schaltzeiten setzen Um eine Schaltzeit zu setzen, muss auf eines der Rechtecke in der Detailansicht geklickt werden. Es erscheint ein weiterer Dialog, welche die Auswahl der Aktionen (Schaltungen) ermöglicht. Es können vorher definierte Aktionen ausgewählt werden. Über „Keinen Wert senden“ kann eine Aktion entfernt werden und über „Anderen Wert senden“ besteht die Möglichkeit einen anderen Wert für den Ausgang der Wochenuhr zu definieren. Abbildung 103: LOGIK EDITOR Wochenuhr – Schaltzeit setzen Sonderkalender Der Wochenuhr können hier Sondertage hinzugefügt werden. Dazu kann auf vordefinierte Sondertagprofile zugegriffen werden, oder ein neues Profil angelegt werden. Die hier definierten Schaltzeiten werden ausgeführt, wenn der Sondertageeingang des Logikelements aktiviert ist (siehe „Wochenuhr“-Beschreibung in der LOGIKEDITOR Dokumentation) oder ein Sonderkalender im Kalender definiert ist (siehe „Kalender“ Beschreibung in der LOGIKEDITOR Dokumentation). Abbildung 104: LOGIK EDITOR Wochenuhr – Sonderkalender konfigurieren

<!-- Seite 103 -->

ASTROUHR KONFIGURATION AUS DER VISUALISIERUNG Klickt der Visualisierungsbenutzer auf das entsprechende Element, erscheint ein modaler Dialog, welcher den Zugriff auf die Schaltzeitenkonfiguration der Astrouhr ermöglicht. Schaltzeitenübersicht Mit Hilfe des „+“-Buttons legen Sie eine neue Schaltkonfiguration für einen Ausgang an. Die Anzahl der Ausgänge werden in der vollständigen Konfiguration im LOGIKEDITOR durchgeführt. Über das Feld „Datentyp“ wird der Datentyp des Ausgangs bestimmt. Daneben werden die individuellen Schaltzeiten der kommenden fünf Tage und ggf. die Schaltungen an Sondertagen angezeigt. Dabei wird die Reihenfolge der Tage Mo-So nicht geändert. Eine Sortierung der Tabelle kann über entsprechende Schaltfläche oberhalb vorgenommen werden. Abbildung 105: LOGIK EDITOR Astrouhr – Schaltzeitenübersicht Schaltkonfiguration Hier werden die Schaltungen im Detail konfiguriert. Der Datentyp des zu Sendenden Wertes wird in der Schaltzeitenübersicht (s. o.) konfiguriert. Darunter wird die Referenzzeit des Sonnen Auf- oder Untergangs für den aktuellen Tag angezeigt. Dabei ist ein Sonnenwinkel von -0.833° („Bürgerliche Dämmerung“) hinterlegt. Der Referenzzeitpunkt kann absolut über das Feld „Uhrzeit“ verschoben werden. Die Astrouhr ermittelt daraus die Folgeschaltungen in Relation. Auf Wunsch kann die Schaltung um einen zufälligen Wert verschoben werden und über einen frühesten und spätesten Zeitpunkt eingegrenzt werden. Über die Checkboxen im unteren Teil bestimmen Sie an welchen Wochenund/oder Sondertagen die Schaltung durchgeführt wird. Abbildung 106: LOGIK EDITOR Astrouhr – Schaltkonfiguration

<!-- Seite 104 -->

## 6.6.5

## KAMERAARCHIV

Das Visualisierungselement kann unter anderem in CONTROL L genutzt werden. Hierzu wird das Element „Kameraarchiv“ in die jeweilige Seite eingefügt. In den Konfigurationseinstellungen kann das Element bearbeitet werden. Hierbei erfolgt auch die Zuweisung auf das jeweilige Archiv. Mit „Aufnahme“ wurde der Trigger des Logikelements Kameraarchiv in die Visualisierung eingefügt. Der „Status“ ist die Darstellung des Status des Logikelements. Das Kameraarchiv der Visualisierung im EIBPORT ist kein zugelassenes bzw. zertifiziertes Überwachungssystem. Es dient lediglich die Möglichkeiten der Visualisierung und den Komfort zu verbessern. Aus diesem Grund sollten diese Funktionen, hierbei vor allem die Trigger Funktion, maßvoll eingesetzt werden, um nicht bei zu großer EIBPORT Auslastung andere Prozesse negativ zu beeinflussen. Abbildung 107: EIBPORT - CONTROL L Kameraarchiv Element In der Visualisierung wird bei Aktivierung das Kameraarchiv geöffnet und es werden die Aufnahmen angezeigt. Die Aufnahmen können als Gruppe oder als Einzelbild wiedergeben werden. Über eine Kalenderfunktion kann eine Auswahl getroffen werden, ein Bildexport ist ebenso möglich. Hinweis: Beachten Sie, dass dieses Kameraarchiv nicht für eine Sicherheitsrelevante Überwachung gedacht ist. Es ist auch nicht für eine anlasslose kontinuierliche Aufzeichnung in sehr kurzen Intervallen gedacht. Beachten Sie bitte, dass maximal alle 10 Sekunden 1 Bild gespeichert werden kann. Beachten Sie auch, dass eine große Anzahl gespeicherter Bilder die Ladezeit der Bilder in der Visualisierung erhöht.

<!-- Seite 105 -->

## 6.6.6

## WEB CONTAINER

Mit diesem Element können Webseiten oder HTML-Inhalte in die Visualisierung eingebettet werden. Aus technischen Gründen funktioniert dieses Element nur in Control L. Hinweis: Webseiten können das Einbetten unterbinden. CONTROL L Unterstützung Dieses Element funktioniert nur in CONTROL L und NICHT in der Java Visualisierung. Spezifische Parameter Der Web Container kann seinen Inhalt aus zwei verschiedenen Quellen beziehen. Zum einen aus der Angabe einer URL, zum anderen aus einem Feld in das ein kompletter HTML-Code eingetragen werden kann. Abbildung 108: Web Container - Parameter ▪ URL: Mittels der URL kann fremder Webinhalt in den Container geladen werden. Dabei wird einfach die dieselbe URL benötigt, die auch im Browser eingetragen wird. ▪ HMTL: In das große Feld „HTML-Code“ kann entweder eigener oder fremder HTML-Code geladen werden. So können z.B. Wetter Widgets dargestellt werden. ▪ Aktualisierung (min): Bestimmen die Zeit in Minuten, wann der Inhalt des Web Containers aktualisiert werden soll.

## 6.6.7

## WINDROSE

Das Windrose Visualisierungselement dient zur Visualisierung der Windrichtung, gegeben als 1Byte oder 2Byte Telegramm. CONTROL L Unterstützung Das Element kann auch in CONTROL L genutzt werden. Abbildung 109: Visualisierungselement – Adresse Richtung Kommunikationsobjekt. Tragen Sie hier die gewünschte Gruppenadressen ein. Datentyp EIS 14 (1Byte) oder EIS 10 (2Byte). Datentyp Wählen Sie den richtigen Datentyp aus: Windrose ▪ EIS 14 = 1Byte, Wertebereich 0-255 ▪ EIS 10 = 2Byte, Wertebereich 0-360 Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 106 -->

## 6.6.8

## GRAPHISCHES ELEMENT

Das Graphische Element kann sowohl zu Layout Zwecken eingesetzt werden als auch verschiedene Funktionen ausführen. CONTROL L Unterstützung Es werden nicht alle Funktionen des Elements in der CONTROL L Visualisierung unterstützt. Folgende Funktionen werden NICHT unterstützt: ▪ PIN-Code ändern ▪ eibPort Uhrzeit setzen ▪ ein Raum des Belegungsplan öffnet ▪ ein lokales Programm starten Element Typ (Aussehen) Das Graphische Element kann 3 verschiedene Aussehen (Typen) annehmen. Die Darstellungstypen können über ein Dropdown Menü ausgewählt werden. ▪ Rechteck, ▪ Abgerundetes Rechteck (Radius der Ecken einstellbar), ▪ Kreis, ▪ Dreieck, ▪ Raute, ▪ Stern und ▪ Vielecke (Fünfeck, Sechseck, Siebeneck und Achteck). Radius der Ecken Ist als Element Typ „Abgerundetes Rechteck“ ausgewählt, kann der Radius der Ecken in Pixeln bestimmt werden. Diese Option ist nur beim Typen „Rechteck“ verfügbar. Dynamische Farben Mit dieser Option können die Farben für die Fläche und den Rahmen des grafischen Elements über KNX-Gruppenadressen dynamisch geändert werden. Der zu verwendete Datenpunkttyp ist DPT232.600 (3Byte). Einstellbare Optionen: Abbildung 110: Graphisches Element - Element Typ ▪ Hauptfarbe: Bestimmt die Farbe der gesamten Fläche, über die hier eingetragene KNX-Gruppenadresse.  Diese Option ist nur verfügbar, wenn in der Objekt Stil Konfiguration die Hintergrundart „Hintergrundfarbe“ oder „Farbverlauf“ ausgewählt wurde. ▪ Gradient: Die zweite Farbe für einen Farbverlauf wird über die hier eingetragene KNX-Gruppenadresse gesetzt. Die Farbe wird für den unteren bzw. rechten Bereich des Farbverlaufs verwendet. Die Ausrichtung des Farbverlaufs kann über die Option „Ausrichtung“ (Horizontal/Vertikal) verändert  Diese Option ist nur verfügbar, wenn in der Objekt Stil Konfiguration „Farbverlauf“ als Hintergrund gewählt wurde ▪ Rahmen: Diese Farbe wird für den Rahmen des Elements verwendet.  Verfügbar nur wenn der Rahmentyp „Linie“ gewählt ist. Hinweis: Diese Option wird mit der Auswahl „Manuell“ (für die „Objekt Stil Konfiguration“) aktiviert.

<!-- Seite 107 -->

Schaltbare Farben Diese Option ermöglicht es, die Farbe des Grafischen Elements abhängig von einem Status umzuschalten. Die Steuerung erfolgt über eine KNX-Gruppenadresse, die zwischen zwei zuvor festgelegten Farben wechselt. Der zu verwendete Datenpunkttyp ist DPT1 (1Bit) ▪ Schaltadresse (Hauptfarbe): Über diese KNX-Gruppenadresse wird die Farbe der gesamten Fläche je nach Telegrammwert gesetzt.  Diese Option ist nur verfügbar, wenn in der Objekt Stil Konfiguration die Hintergrundart „Hintergrundfarbe“ oder „Farbverlauf“ ausgewählt wurde. Farbe EIN – Farbe bei Telegrammwert EIN bzw. 1 Farbe AUS – Farbe bei Telegrammwert AUS 0 ▪ Schaltadresse (Gradient): Mit der hier eingetragenen KNX-Gruppenadresse wird die zweite Farbe, abhängig vom Telegrammwert, für den Farbverlauf gesetzt. Die zweite Farbe wird für den unteren/rechten Bereich verwendet. Die Ausrichtung des Farbverlaufs kann über die Option „Ausrichtung“ angepasst werden.  Diese Option ist nur verfügbar, wenn in der Objekt Stil Konfiguration „Farbverlauf“ als Hintergrund gewählt wurde Farbe EIN – Farbe bei EIN bzw. 1 Telegrammwert Farbe AUS – Farbe bei AUS 0 Telegrammwert ▪ Schaltadresse (Rahmen): KNX-Gruppenadresse setzt die Farbe für den Rahmen.  Verfügbar nur wenn der Rahmentyp „Linie“ gewählt ist. Farbe EIN – Farbe bei EIN bzw. 1 Telegrammwert Farbe AUS – Farbe bei AUS 0 Telegrammwert Hinweis: Diese Option wird mit der Auswahl „Manuell“ (für die „Objekt Stil Konfiguration“) aktiviert.

<!-- Seite 108 -->

Funktionen Das Graphische Element bietet neben seinem Layout Möglichkeit diverse Funktionen an die direkt mit Ihm verknüpft werden können. Dazu können sogenannte Aktionen definiert werden. Sie werden ausgeführt, wenn „gedrückt“ oder wenn „losgelassen“ wird. Pro Funktion („drücken“, „loslassen“) kann nur eine Aktion festgelegt werden. Es ist auch nicht möglich gleichzeitig eine Aktion für „drücken“ und „loslassen“ zu definieren. Abbildung 111: Graphisches Element - Aktion hinzufügen Abbildung 112: Graphisches Element - Funktionen ▪ PIN-Code ändern: Beim Klick auf das jeweilige grafische Element wird der Benutzer dazu aufgefordert, den PIN- Code einer Seite zu ändern. Welcher PIN-Code geändert werden soll, kann in einem Auswahlmenü festgelegt ▪ Seitensprung: Beim „Drücken“ oder „Loslassen“ wird ein Seitensprung ausgeführt. Auf welche Seite gesprungen wird, legt ein Auswahlmenü fest. ▪ Seiten-Chronik: Es kann eine Seite vor- oder zurück navigiert werden. Diese Funktion ist genauso zu sehen wie die eines Internetbrowsers. Die Navigation „vor“ funktioniert erst wenn „zurück“ genutzt worden ist. „Seite zurück“ richtet sich nach der Chronik, die ein Benutzer erzeugt hat. ▪ Flip Page: Durch das Element kann das Segment einer Flip-Seite gezielt hervorgeholt werden. Damit ist eine Navigation auch ohne ‚hin und herziehen‘ des Flip- Elements möglich. ▪ URL in Browser öffnen: Bei einem Klick auf das Element wird die gewünschte URL in einem neuen Browserfenster geöffnet. ▪ HTTP-Request: Es wird ein vorher definierter Request abgesetzt. Dieser kann dann z.B. genutzt werden, um eine IP-Kamera zu steuern. Ist unabhängig vom Job „HTTP-Request“. Http Basic Authentication per URL ist möglich. ▪ Raum- Belegungsplan öffnen: Über das graphische Element wird die Ansicht einer vorher definierten Belegungsplan Modul geöffnet. ▪ EIBPORT Uhrzeit setzen: Es wird er Dialog für das Einstellen der Uhrzeit aufgerufen. Es können wie im Editor auch Datum und Uhrzeit verstellt, oder auf die PC-Zeit gesetzt werden. ▪ Lokales Programm: Mit dieser Funktion kann ein lokales Programm auf dem Client Rechner gestartet werden. Dazu hat man die Möglichkeit den Befehl einzugeben und die Datei auszuwählen, welche ausgeführt werden soll. ▪ Telegramm senden: Ermöglicht das Senden von EIS 1 oder EIS 14 Werten beim Triggern des Grafischen Elementes.

<!-- Seite 109 -->

## 6.6.9

## SEQUENZ TASTER

Dieser Taster kann durch mehrmaliges Betätigen unterschiedliche Aktionen ausführen. So wird beim zweiten Auslösen innerhalb einer bestimmten Zeitspanne nicht wieder die gleiche Aktion ausgeführt, sondern einen andere. Dieser Taster wird z.B. für Visualisierungen in behinderten-gerechten Wohnungen eingesetzt. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Spezifische Parameter: Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Diese bestimmen das Verhalten und das Aussehen des Sequenz Tasters. Abbildung 113: Sequenz Taster - Spezifische Parameter ▪ Standardfarbe: Bestimmt die Farbe die der Taster im Ruhezustand einnimmt. ▪ Standardtitel: Der Titel steht in der Mitte des Tasters ist optional. Der Standardtitel wird angezeigt, wenn sich der Taster im Ruhezustand befindet. Der Schriftstil kann über ein entsprechendes Menü separat festgelegt werden. ▪ Verzögerung (ms): Die Verzögerung bestimmt den Zeitraum der vergehen muss damit der Sequenz Taster in den Ruhezustand zurückspringt. Wird er innerhalb dieses Zeitraums ein zweites Mal betätigt führt er die jeweilig nächste Aktion aus. ▪ Funktion: Über das Menü Funktion können die verschiedenen Aktionen angelegt werden, die der Taster ausführen soll. Diese werden von oben nach unten abgearbeitet. Konfiguration: Abbildung 114: Sequenz Taster - Funktion − Farbe: Legen Sie hier eine Farbe fest, die der Sequenz Taster beim Ausführen dieser Aktion annehmen soll. − Titel: Der Titel wird im Sequenz Taster angezeigt, wenn er diese Aktion ausführt. Der Schriftstil ist derselbe der für den Standardtitel definiert wurde. − Adresse: Die Gruppenadresse kann entweder per Tastatur eingetragen werden, oder aus einer zuvor hochgeladenen ESF-Datei ausgewählt werden. Dazu dient der Pfeil Button neben dem Adresseingabefeld. Wie die ESF-Datei ins Gerät geladen wird, erfahren Sie im Kapitel ”ETS”. − Datentyp: Jeder Adresse muss ein Datentyp zugeordnet werden. Hier sind die Typen EIS 1, EIS 5, EIS 6 und EIS 14u (unsigned) möglich. − Wert: Bestimmen Sie hier den Wert der gesendet werden soll. Dieser richtet sich nach dem eingestellten Datentyp. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 110 -->

## 6.6.10

## JALOUSIE UND STATUSANZEIGE

Die Jalousie und Statusanzeige ist ein Element zur Steuerung der Jalousie. Es wartet mit einer Positionsansteuerung und einer Kippwinkel- Anzeige auf. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Objekte Das Element besitzt verschiedene Objekte, die nicht alle benutzt werden müssen. Abbildung 115: Jalousie und Statusanzeige - Parameter ▪ Auf/Ab Fahren: EIS 1 Objekt für den ‚Move‘ Befehl. ▪ Position: EIS 6 Objekt, um die Position der Jalousie direkt anzufahren und anzuzeigen. Dabei wird die Unterteilung im Element dynamisch geregelt. Wenn beim Element „Seitenverhältnis beibehalten“ deaktiviert ist, werden die Unterteilungen immer genauer. ▪ Lamellen: EIS 1 Objekt für den Jalousie „Step“ Befehl. ▪ Windwächter: EIS 1 Objekt für den Windwächter. Wird auf diesem Objekt gesendet, werden die Bedienelemente des Elements rot markiert und eine Bedienung ist nicht mehr möglich. ▪ Angle: EIS 6 Objekt zur Steuerung und Anzeige der Winkelstellung der Jalousie Lamellen. Einstellungen Das Element beinhaltet außerdem folgende Einstellungen: ▪ Step anzeigen: Ist standardmäßig aktiviert. Bestimmt ob im Element eine Bedienung für den Step-Befehl angezeigt wird oder nicht. ▪ ESF-Daten nutzen: Ist dieses Flag aktiviert werden die ESF-Daten (aus der ETS) als Tooltip bzw. Mouse-over-Hilfe benutzt. ▪ Invertieren: Für manche Steuerung ist es notwendig das die EIS 1 Objekte invertiert ausgegeben Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 111 -->

## 6.6.11

## FENSTERKONTAKT

Der Fensterkontakt ist ein Visualisierungselement, um den Status eines oder mehrerer Fenster darzustellen. Dabei können EIS 1 (1Bit) oder EIS 14 (1 Byte) Objekte genutzt werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Status EIS 14* Der Fensterkontakt wird mittels eines EIS 14 Objektes überwacht. Es kann je ein Wert für „Geöffnet“, „Geschlossen“ und „Gekippt“ festgelegt werden. Das Objekt für Glasbruch ist das einzige welches auch bei der Auswahl „Status EIS 14“ im Bereich „Status EIS 1“ aktiv ist. Status EIS 1 Ist der Status EIS 1 aktiviert gibt es je ein Objekt für „Geöffnet“, „Gekippt“ und „Glasbruch“. Dazu kann mittels eines Flags das jeweilige Objekt invertiert werden. Einstellungen Des Weiteren können in den Parametern folgende Spezifische Einstellungen gemacht werden: Abbildung 116: Fensterkontakt - Parameter ▪ ESF-Daten nutzen: Die Bezeichner aus der ESF-Datei (ETS-Daten) werden als Mouse-over-Hilfe bzw. Tooltipps benutzt. ▪ Bild spiegeln: Ist dieses Flag aktiviert wird die Darstellung des Elements gespiegelt dargestellt. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben. (*) Hinweis: Die gewählten Positionswerte für die Fensterposition sind zumeist durch die Hersteller mit 0 (geschlossen), 83(gekippt) und 255(geöffnet) vorgegeben. Es können auch eigene Positionswerte benutzen werden. Darüber hinaus lassen sich mit Hilfe von Logikfunktionen, Wertebereiche in einem Positionswert umwandeln, z.B. Wertebereich 1 bis 83 als Fensterposition „Gekippt“, um diese zur Anzeige zu bringen.

<!-- Seite 112 -->

## 6.6.12

## RTR ANZEIGE

Die RTR-Anzeige dient zur Raumtemperatur Regelung. Dabei bietet der Schalter die Funktionen Standby / Komfort, Nachtabsenkung und Frostschutz. Das Element kann mit EIS 1 oder EIS 14 betrieben werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Spezifische Parameter Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Diese bestimmen welchen Datentyp und welche Adresse die RTR-Anzeige benutzt. Abbildung 117: RTR-Anzeige - Spezifische Parameter ▪ Typ EIS 14 / EIS 1: Grundsätzlich kann die RTR-Anzeige mit EIS 14 Werten oder EIS 1 Werten betrieben werden. Je nach dem welcher Datentyp gewählt ist, wird die eine oder andere Ansicht freigeschaltet. ▪ Status Adresse: Ist EIS 14 als Datentyp gewählt wird hier die Adresse eingetragen. Das kann entweder ’händisch’ oder über den Adresseingabe Dialog geschehen. Dort haben Sie Zugriff auf die Daten aus der ETS (siehe ESF-Datei hochladen). ▪ Wert Standby/Komfort/Nachtabsenkung/Frostschutz: Für jeden Zustand wird in den Eingabefeldern der erforderliche EIS 14 Wert angegeben. ▪ Adr. Standby/Komfort: Ist EIS 1 als Datentyp definiert, wird durch dieses Kommunikationsobjekt zwischen Standby und Komfort umgeschaltet. ▪ Adr. Nachtabsenkung: Über diese Adresse wird auf Nachtabsenkung umgeschaltet. ▪ Adr. Frostschutz: Über diese Adresse wird auf Frostschutz umgeschaltet. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 113 -->

## 6.6.13

## RGB STEUERUNG

Der Farb-Auswahl-Kreis dient zu Mischung von Farben im RGB-, RGBW- oder HSB-Farbraum. Damit ist es möglich über die Visualisierung z.B. LED-Farbleuchten über sogenannte ’DMX-Dimmer’ zu steuern. Die erforderlichen Werte können auf unterschiedlichen Wegen vom EIBPORT versendet werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Spezifische Parameter Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Zuerst ist festzulegen in welchem Modus das RGB-Element genutzt werden soll: ▪ Farbanzeige ▪ Farbsteuerung (Default) Die Ausgangsobjekte bestimmen auf welchen Gruppenadressen die erforderlichen Werte gesendet werden. ▪ Übertragung der Farbwerte: Abbildung 118: Visualisierungselement – RGB- Steuerung o RGB(W): (EIS 14 ROT/GRÜN/BLAU/WEISS) - Über drei bzw. vier EIS 14 (1 Byte) Kommunikationsobjekte für jeden Farbkanal bei RGB und RGBW. o

# 3 Byte RGB: (DPT 232.600) Die RGB-

Informationen werden in einem Telegramm übertragen. o

# 4 Byte RGBW (EIS 11 KOMBINIERT): Über ein

Kommunikationsobjekt, welches per EIS 11 (4 Byte) die RGBW-Werte in einem Telegramm zusammenfasst. o HSB: (EIS10 FARBTON, EIS14 SÄTTIGUNG/HELLIGKEIT) - HSB Werte werden über ein Kommunikationsobjekt EIS 10 (2 Byte) für den Farbton und zwei EIS 14 (1 Byte) Kommunikationsobjekte für Sättigung und Helligkeit übertragen. ▪ EIS 1 SENDEN FERTIG Auf diesem Kommunikationsobjekt wird ein EIS 1 Bestätigungstelegramm gesendet, wenn die Farbeingabe abgeschlossen ist. So kann die jeweilige Gegenstelle zweifelsfrei identifizieren, dass alle Werte übertragen wurden. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 114 -->

## 6.6.14

## TOP VERBRAUCHER

Der Top Verbraucher ist ein Anzeige Element welches 4 eingehende Werte miteinander vergleicht und die Werte automatisch nach Ihrer Höhe sortiert auflistet. Dabei werden die Werte in einem horizontalen Balken Diagramm miteinander verglichen. Damit eignet sich die Anzeige hervorragend, um die Top Verbraucher im Gebäude auf einem Blick sichtbar zu machen. Um die Verbräuche zu messen werden idealerweise KNX-Aktoren mit Stromwerterkennung eingesetzt. Diese liefern den momentanen Strom (Ampere) welcher dann durch den Integrierer Job in Energieverbrauch (z.B. Wattstunden) umgerechnet wird. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Spezifische Parameter Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Durch diese wird bestimmt welche Einheit der Top Verbraucher anzeigt und wie viele Verbraucher er wiedergibt. Abbildung 119: Top Verbraucher - Spezifische Parameter ▪ Balken Farbe: Bestimmt die Farbe des Balkens der die Höhe des Verbrauches wiedergibt. ▪ Werte Format: Um das Format des Wertes zu beeinflussen können hier folgende Eingaben getätigt werden: Vorkomma- und Nachkommastellen werden mittels der Ziffern ’0 und # gesteuert. Die ‚0‘ bedeutet, dass die Stelle zwingend ist, d.h. auch wenn dort kein Wert anliegt, wird dort eine ‚0‘ angezeigt. Alle Stellen die mit ‚#‘ gekennzeichnet sind, sind optional, d.h. wenn dort eine ‚0‘ bzw. gar kein Wert anliegt wird diese Stelle auch nicht angezeigt. Ein Beispiel: − Es sei der Wert 0,2. Bei einem Werte Format von 0.0 würde auch 0,2 angezeigt. Trägt man allerdings #.# ein, so wird nur ,2 angezeigt, da auf der ersten Stelle ja kein Wert existiert. ▪ Datenquelle: Zurzeit einzig wählbare Option „Momentan (KNX)“. Das bedeutet die Information über den Verbrauch wird aus aktuellen KNX-Telegrammen entnommen. ▪ Verbraucher: Über dieses Menü werden die einzelnen Verbraucher dem Element zugeordnet. Dazu sind an den Seiten die Buttons „Hinzufügen.“, „Edit“ und „Löschen“ platziert. Mit den Pfeiltasten kann die Reihenfolge verändert werden. Über den Button „Hinzuf.“ Öffnet sich ein weiteres Menü: Abbildung 120: Top Verbraucher - Verbraucher Editieren − Titel: Der Titel wird auch im Element angezeigt. Der Name sollte eindeutig sein. − Adresse: Die Eingangsadresse des Verbrauchwerts. Sie kann nicht nur per Tastatur eingegeben werden, sondern auch aus einer ESF-Datei gewählt werden. Der ESF-Dialog öffnet sich durch Drücken der Pfeiltaste neben dem Adresseingabefeld. − Datentyp: Das Element unterstütz folgende EIS- Typen: EIS 5, EIS 6, EIS 9, EIS 10 (s + u), EIS 11 (s + u), und EIS 14 (s + u). − Faktor und Offset: Der Wert wird mit dem Faktor multipliziert und mit dem Offset addiert. Hinweis: Für die Konfiguration des Integrierer Jobs sehen Sie bitte im Kapitel JobEditor nach. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 115 -->

## 6.6.15

## STATUSMELDER

Das Steuerelement Statusmelder dient zur Darstellung und ggf. auch zur Bedienung des gleichnamigen Jobs. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Neben den für alle Visualisierungselemente gleich aufgebauten Objekte und Funktionen, zeichnet sich der Statusmelder durch folgende Parameter aus: Abbildung 121: Visualisierungselement – Statusmelder Objekte Dieses Element besitzt keine eigenen Objekte, sondern bezieht seine Objekt-Informationen aus einem zugehörigen Job-Element. Funktionen: ▪ Das zu visualisierende Job-Element wird unter 'Statusmelder Job' ausgewählt. In der Auswahlbox werden alle im Gerät angelegten Statusmelder aufgelistet. ▪ Der 'Bezeichner' wird in der Visualisierung oben im Element angezeigt. ▪ 'Seite in den Vordergrund holen': Wenn diese Option aktiviert ist, wird die Visualisierungsseite mit diesem Element beim Erkennen einer Störung automatisch in den Vordergrund (der Visualisierung) gebracht. ▪ 'Fenster in den Vordergrund': (Dies ist nur in der Java-basierenden Visualisierung möglich.) Mit dieser aktivierten Option wird der Browser veranlassen, dass das Browserfenster mit der Visualisierung beim Eintreffen einer Störung automatisch im Vordergrund (über anderen aktiven Programmen) dargestellt wird. ▪ In der Auswahlbox 'Warnton' stehen verschiedene akustische Rückmeldung für den Störungseingang bereit. Weiterhin kann hier die Ausgabe von akustischen Meldungen ausgeschaltet werden. ▪ Wenn das Optionsfeld 'Log Anzeigen' deaktiviert ist, dann wird der Punkt 'Open Log' nicht im Visualisierungselement angezeigt und kann dann auch nicht (mit diesem Element) eingesehen werden. Andernfalls wird der Text angezeigt und der Anwender kann durch einen Klick auf den Text die letzten Statusänderungen einsehen. Hierzu wird ggf. eine neue Seite oder ein neues 'Tab' im, vom Betriebssystem konfigurierten Browser, dargestellt. Das Visualisierungselement speichert bis zu 100 Logeinträge.

<!-- Seite 116 -->

▪ Mit der Option 'Quittierung möglich' wird festgelegt, ob der Anwender durch einen Klick auf die farbliche Statusmarkierung in der linken oberen Ecke des Elements eine Störung quittieren kann. ▪ 'Quittierungseingang': Wenn, wie oben angegeben, die Quittierung innerhalb der Visualisierung erlaubt ist, dann wird zur Quittierung der hier eingestellte Quittierungseingang verwendet. Hierzu muss im Job-Editor in dem Statusmelder-Job auch mindestens ein Quittierungseingang aktiviert sein. (Es muss also mindestens eine Gruppenadresse und ein Text in einem Eingang eingetragen sein.) Alle aktivierten Eingänge werden hier zur Auswahl angeboten. ▪ 'Quittierung mit Benutzernamen': Ist diese Option aktiviert, dann wird nicht der im Quittierungseingang eingetragene Text als Quittierungstext verwendet, sondern der Name des angemeldeten Visualisierungsbenutzers. Farbkodierung Der Statusmelder kann vier Zustände annehmen, welche durch folgende Farbindikationen wiedergegeben werden: ▪ OK = GRÜN ▪ Störung = ROT ▪ Quittiert = GELB ▪ Störung unquittiert gegangen = BLAU Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 117 -->

## 6.6.16

## SAMMELMELDER

Ist ein Visualisierungselement zum Anzeigen von Sammelmelder welches im LOGIKEDITOR konfiguriert wurde. CONTROL L Unterstützung Dieses Element ist für die CONTROL L Visualisierung kompatibel. Spezifische Parameter Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Diese bestimmen auf welchen Gruppenadressen die erforderlichen Werte gesendet werden. ▪ „Statische Sammelmeldung“; EIS 14u Gruppenadresse für die statische Sammelmeldung je nach Telegramm Wert ändert sich das Aussehen des Visualisierungs- Elements wie folgt: Abbildung 122: Sammelmelder • 0: weiß (keine Sammelmeldung) • 1: rot (statisch) oder Wechsel zwischen Rot und Weiß (blinkend) (Sammelmeldung vorhanden) • 2: blau (Sammelmeldung wurde quittiert aber noch nicht aber noch nicht gelöscht) ▪ „Darstellungsmodus für Sammelmeldung“; Hiermit erfolgt die Auswahl des Modus; wie die statische Sammelmeldung im Zustand „Sammelmeldung vorhanden“ dargestellt wird. Wird automatisch auf „statisch“ gesetzt, wenn dynamische Sammelmeldung anzeigen ausgewählt ist. • Statisch: Visualisierungs-Element wird rot • Blinken Visualisierungs-Element blinkt rot und weiß. ▪ „Dynamische Sammelmeldung“; Hier wird die Anzeige der dynamischen Sammelmeldung aktiviert. ▪ „Dynamische Sammelmeldung (Gruppenadresse)“; ist die Gruppenadresse (EIS1) zur Visualisierung für die dynamische Sammelmeldung. Das Visualisierungselement blinkt für eine einstellbare Zeit, wenn eine „1“ an die Adresse gesendet wird. ▪ „Anzeigedauer“; Hier Stellen Sie die Zeit (in Sekunden) ein, wie lange eine dynamische Sammelmeldung angezeigt wird. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 118 -->

## 6.6.17

## SAMMELMELDUNG QUITTIERER

Ist ein Visualisierungselement zum Quittieren von Sammelmeldungen in einem Sammelmelder- Logikelements im LOGIKEDITOR. CONTROL L Unterstützung Dieses Element ist ausschließlich für die CONTROL L Visualisierung bestimmt. Spezifische Parameter Neben den allgemeinen Elementparametern existieren Element-spezifische Parameter. Diese bestimmen auf welche Weise und Gruppenadressen die erforderlichen Werte gesendet werden. • „Quittierverfahren“; Wählen Sie hier, mit welchem Verfahren eine Sammelmeldung quittiert wird:

## Abbildung 123: Sammelmeldung Quitierer

• HTTP request: Quittieren per HTTP Request. Die Verfügbarkeit dieses Verfahrens ist abhängig von den Einstellungen Ihres Sammelmeldung-Logikelements. • Telegramm: Quittieren per Telegramm. Wählen Sie dieses Verfahren aus, wenn Sie Sammel-meldungen per Datenpunkt quittieren möchten. ▪ „Logikgruppe“: Wählen Sie hier die Logikgruppe, in der sich Ihr Sammelmelder-Logikelement befindet. ▪ „Sammelmelder Logikgruppe“: Wählen Sie hier das Sammelmeldung Logik Element die Sie hierüber quittieren möchten. ▪ „Quittieradresse (EIS1)“: Sendet eine „1“ an diese Gruppenadresse, wenn Sie Telegramm als Quittierverfahren ausgewählt haben, Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 119 -->

## 6.6.18

## RAUM

Abbildung 124: Visualisierungselement - Belegungsplan Dieses Element dient dazu den Visualisierungsbenutzer den Zugriff auf das Belegungsplan Modul zu geben. So kann z.B. ein Hausmeister aus der Visualisierung heraus Einfluss auf die Belegung nehmen. Für die Konfiguration des Belegungsplan Moduls gibt es eine extra Dokument, diese befindet sich auf der CD oder ist auf www.bab-tec.de zum Download bereitgestellt. CONTROL L Unterstützung Dieses Element wird in CONTROL L nicht angezeigt. Derzeit hat es keine CONTROL L Unterstützung. Raum Auswahl In diesem Drop Down Menü können die verschiedenen Räume ausgewählt werden, die im Belegungsplan Modul angelegt wurden. Dass Raum Element erhält, dabei den Titel des Raumes und die Farbe, die bei der Raumkonfiguration vergeben wurde. Checkboxen Über die Checkboxen wird konfiguriert, was im Visualisierungselement angezeigt wird. Die Informationen dazu können im Belegungsplan Modul nachgesehen werden. ▪ Aktives Profil anzeigen: Zeigt an welches Profil gerade für diesen Raum aktiv ist. ▪ Aktiven Status anzeigen: Zeigt an welchen Status (Zustand) der Raum gerade hat ▪ Ausgänge anzeigen: Alle Ausgänge eines Raumes und deren Werte werden dadurch angezeigt. ▪ Zustände ändern: Platziert den Button „Set State“ auf dem Element. Darüber kann der Benutzer über ein Drop-down Menü den Status eines Raumes für einen definierten Zeitraum ändern. ▪ Kalender anzeigen: Platziert den Button „Open Calendar“ im Element. Dadurch erhält der Benutzer Zugriff auf die Belegungsplan Konfiguration („Profile“, „Kalender“ und „Generierte Daten“). Die Tiefe des Zugriffs wird über Einstellungen im Belegungsplan Moduls gesteuert (Siehe Belegungsplan Dokumentation).

<!-- Seite 120 -->

## 6.6.19

## BILD

Mit diesem Element können beliebige Bilder auf der Visualisierungsoberfläche platziert werden. Dabei können nicht nur Bilder vom Speicher des EIBPORT, sondern auch von externen Quellen (Servern, etc.) geladen werden. Außerdem kann die Anzeige eines Bildes an ein Ereignis geknüpft werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Bild aus dem EIBPORT Speicher Über den Dialog „Bild“ können alle Bilder ausgewählt werden, die zuvor in den EIBPORT geladen wurden. Mit Hilfe des Dialogs „Bilder Transfer“ können Bilder in das Gerät geladen werden. Diesen erreicht man entweder über „Extras“ > „Bilder Transfer“, oder über die Pfeiltaste neben dem Dropdown Menü „Bild“. Außerdem können Bilddateien auch per Drag and Drop auf die Visualisierungsoberfläche ‚gezogen‘ werden. Die geladenen Bilder stehen dann in der Dropdown-Liste zur Verfügung. Abbildung 125: Bild Element - Parameter ▪ Größe Übernehmen: Dieser Button sorgt dafür, dass das Bild wieder die Originalgröße annimmt, falls es verändert wurde. Externes Bild Das Element stellt auf Wunsch auch Bilder dar, die auf dem Client PC oder auf einem Server abgelegt worden sind. Dadurch ist es z.B. möglich ein aktuelles Cover Bild für die Musik anzuzeigen. Abbildung 126: Beispiel Cover Bild Anzeige ▪ Externe URL: Der Pfad zum gewünschten Bild oder Internetseite wird eingetragen. Soll ein Bild von der Festplatte des Visualisierungsclients eingebettet werden, muss der Pfad zum Bild mit einem vorangestellten file:// angegeben werden. Soll eine Webseite dargestellt werden muss der komplette URL mit http:// eingetragen sein. ▪ Aktualisieren in (Sek.): Bestimmt die Zeit in Sekunden in der die eingetragene URL erneut abgerufen wird. Wird eine „0“ eingetragen findet keine Aktualisierung statt. ▪ Im Hintergrund aktualisieren: Wenn aktiviert, wird die URL auch dann im vorgegebenen Intervall abgerufen, wenn die betroffene Visualisierungsseite nicht auf dem Bildschirm geladen ist. ▪ Letztes Bild anzeigen: Für den Fall das eine eingetragene externe URL nicht erreichbar ist, wird das zuletzt erfolgreich geladene Bild angezeigt. ▪ URL testen: Die angegebene URL kann dadurch getestet Ereignis Konfiguration Die Sichtbarkeit jedes Bildes kann auf Wunsch über ein Eingangsobjekt EIS 1 gesteuert werden. ▪ Sichtbarkeit: Bestimmt unter welchen Bedingungen das Bild dargestellt werden soll. „Immer“, bei „Ein“ oder bei „Aus“. ▪ Adresse EIS 1: Sobald bei Sichtbarkeit „Ein“ oder „Aus“ ausgewählt ist, wird das Adresseingabefeld freigeschaltet zur Konfiguration. ▪ ESF-Daten nutzen: Die Bezeichner aus der ESF-Datei (ETS-Daten) werden als Mouse-over-Hilfe bzw. Tooltipps benutzt.

<!-- Seite 121 -->

Bild Element zur Cover Anzeige nutzen Durch Funktion des externen Bild Aufrufs, ergibt sich die Möglichkeit das aktuelle Cover Bild zu einem vom Squeezebox™ Server abgespieltem Musikstück anzuzeigen. Wenn das Bild vorhanden ist, stellt der Server es unter folgendem Bild zur Verfügung: http://<server>:<port>/music/current/cover.jpg?player=<playerid> Diese URL ist aus der http-API der SqueezeCenter™ bzw. Squeezebox Server™ Software entnommen. Als Player ID wird der vergebene Squeezebox™ Name verwendet. Angenommen das SqueezeCenter™ bzw. die Squeezebox Server™ Software läuft auf einen Server mit der Adresse 192.168.1.10 auf dem Port 9002 und es geht um die Darstellung des Cover Bildes eines Titels der gerade auf der Squeezebox™ Boom (mit dem Namen „sqbboom“) wiedergegeben wird lautet die URL: http://192.168.1.10:9002/music/current/cover.jpg?player=sqbboom Bei den Einstellungen des Bildes Elementes ist zu beachten, dass das Bild zwar aktualisiert werden kann, aber nicht unbedingt das Cover des aktuellen Songs widerspiegeln muss, da die Cover Wiedergabe nicht direkt mit der Musiksteuerung verbunden ist. Falls ein Album keine Cover Informationen enthalten

<!-- Seite 122 -->

## 6.6.20

## EIS 1 OBJEKTE / SCHALTER, TASTER UND LEUCHTE

Die Standardbibliothek bietet drei Standardelemente für den Datentyp EIS 1. Diese können nur 1 Bit Werte darstellen. Mit dem Theme Editor ist es möglich für Taster und Leuchte andere Grafiksätze einzufügen. CONTROL L Unterstützung Diese Elemente können alle auch für CONTROL L genutzt werden. Schalter Ein / Aus Mit dem Schalter ein Ein / Aus wird ein EIS 1 Objekt geschaltet. Der Schalter kann vertikal sowie horizontal angeordnet werden. Des Weiteren haben Sie die Auswahl ausfolgenden Grafiksätzen: ▪ Standard (1/0) ▪ Gate (Tor) ▪ Barrier (Schranke) ▪ Awning (Markise) ▪ Central Socket (Zentral Aus) ▪ Heating (Heizung) ▪ Heating-Coolung (Heizen - Kühlen) ▪ Lock-Unlock (Verriegeln - Entriegeln) ▪ Absent-Present (Abwesend - Anwesend) ▪ Curtain (Vorhang) ▪ Airing (Lüftung) Taster Der Taster beinhaltet mehrere Funktionen in einem Element. Außerdem gibt es hier die Möglichkeit über den Theme Editor unterschiedliche Grafiksätze zu nutzen. ▪ Toggeln (Ein/Aus): Das Element sendet pro Betätigung ein EIN oder ein AUS-Signal. ▪ Taster (Ein/Aus): Pro Betätigung sendet der Schalter ein EIN Signal und kehrt danach mit einem AUS-Signal wieder in den Ursprungszustand zurück. ▪ Taster (Aus/Ein): Pro Betätigung sendet der Schalter ein AUS-Signal und kehrt danach mit einem EIN Signal wieder in den Ausgangszustand zurück. ▪ Ein: Der Taster sendet pro Betätigung nur ein EIN Signal ▪ Aus: Der Taster sendet pro Betätigung nur ein AUS-Signal Leuchte Die Leuchte stellt den Zustand von EIS 1 Objekten dar. Das Element kann nicht betätigt werden. Per Grafiksatz kann das Element verschiedene Darstellungsformen annehmen. Grafiksatz Taster und Leuchte haben verschiedene Grafiksätze. Diese können mit dem Theme Editor beliebig erweitert werden. Standardmäßig bieten die beiden zwei Grafiksätze zusätzlich. ▪ Power Jack: Das Element hat die Darstellung einer Steckdose. Im Falle des Tasters kann diese sogar als Schalter betätigt werden, im Falle der Leuchte zeigt es nur an. ▪ Corona: Das Element stellt einen Leuchtkreis dar. Dieser eignet sich besonders ohne Hintergrund auf Bilder von realen Lampen platziert zu werden. Objekt Stil Konfiguration Der Schalter kann vertikal sowie horizontal angeordnet werden. Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 123 -->

## 6.6.21

## JALOUSIE

Ein einfaches Jalousie Steuerelement. Damit wird eine Jalousie mittels EIS 7 (1Bit) gesteuert. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Objekte Das Element besitzt verschiedene Objekte die nicht zwingend benutzt werden müssen. Abbildung 127: Jalousie - Parameter ▪ Auf/Ab Fahren: EIS 7 (1 Bit) Objekt zur Steuerung des ‚Move‘ Befehls. Jalousie fährt „Auf“ oder „Ab“. ▪ Lamellen: Objekt EIS 7 (1 Bit) für den „Step“ Befehl. Jalousie stoppt oder verstellt die Lamellen. ▪ Windwächter: Ein EIS 1 (1 Bit) Objekt für den Windwächter. Ist er aktiv werden die Bedienelemente rot eingefärbt und lassen sich nicht mehr bedienen. Funktionen Des Weiteren bietet das Element zwei Funktionen. ▪ ESF-Daten nutzen: Die Bezeichner aus der ESF-Datei (ETS-Daten) werden als Mouse-over-Hilfe bzw. Tooltipps benutzt. ▪ Invertieren: Für manche Steuerung ist es notwendig das die EIS 1 Objekte invertiert ausgegeben Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

## 6.6.22

## EIS 14 TASTER

Dieser Taster sendet 1 Byte Werte (EIS 14) Werte anstatt nur 1 Bit. Welcher Wert (0-255) gesendet werden soll, muss vorher eingestellt werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 124 -->

## 6.6.23

## BIT LEISTE

Die Bit-Leiste ist ein Anzeigeelement, um die Werte eines Status Byte wiederzugeben. Ein Byte besteht aus 8 Bit, welche alle den Status 0 oder 1 besitzen können. Beim Status Byte gibt jeder dieser Bits eine Auskunft über einen bestimmten Zustand. Um das zu visualisieren, gibt es dieses Element. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Objekt Das Element hat ein Eingangsobjekt EIS 14 bzw. 1 Byte. Einstellungen Neben dem Objekt hat das Element vier verschiedene Einstellungen. Abbildung 128: Bit Leiste - Parameter ▪ ESF Daten Nutzen: Wenn aktiviert werden die Bezeichner aus der ESF- Datei (ETS-Daten) als Tooltipps bzw. als Mouse-over-Hilfe genutzt. ▪ Farbe Ein/ Aus: Definieren Sie je eine Farbe für den Status Ein und Aus. ▪ Wert senden: Über diese Checkbox kann das Element von einem Anzeigeelement in ein Sendendes Element verwandelt werden. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

## 6.6.24

## STATISCHER UND DYNAMISCHER TEXT

Abbildung 129: Statischer Text, Objekt Stil Konfiguration Der EIBPORT besitzt ein Statisches und ein Dynamisches Textfeld. Sie dienen beide zur Beschriftung, wobei das Dynamische Textfeld aufgrund von Ereignissen im KNX unterschiedliche Texte anzeigen kann. CONTROL L Unterstützung Beide Elemente können auch für CONTROL L genutzt Statischer Text Das Element „Statischer Text“ kann unbegrenzt mit Zeichen gefüllt werden. Seit der Firmware Version 0.11.4 kann das Element mehrzeilige Texte darstellen. Dazu kann die Ausrichtung des Textes im Textfeld gewählt werden („Links“, „Zentriert“, „Rechts“). Das Aussehen der Schrift, also Größe, Art und Farbe werden über „Objekt Stil Konfiguration“ bestimmt. Objekt Stil Konfiguration Schriftart, Größe und Farbe werden über dieses Menü bestimmt. Dabei können über den Dialog „Schriftstil“ eigene Schriftstile definiert, und im späteren Verlauf immer wieder verwendet werden. Ändert man dann nachträglich etwas an einem Stil, wird das automatisch global an alle weiteren Elemente mit dem gleichen Schriftstil übertragen.

<!-- Seite 125 -->

Abbildung 130: Schriftstile anlegen Abbildung 131: Dynamischer Text - Parameter ▪ Schriftfarbe/Schriftstil ignorieren: Soll der ausgewählte Schriftzug eine, von der im Schriftstil definierten, abweichende Farbe erhalten, kann diese über ‚Schriftstil ignorieren‘ Kästchen missachtet werden und über das Feld darunter eine neue Farbe definiert werden. Dynamischer Text Im Prinzip funktioniert das Element Dynamische Text ähnlich wie der Statische Text. Es kann nur jeweils ein Text für den Status „EIN“ und ein Text für den Status „AUS“ festgelegt werden. Außerdem kann der Schriftstil separat für jeden Zustand einzeln bestimmt werden. Über das Eingangsobjekt wird dann der ein oder andere Status geschaltet.

## 6.6.25

## EIS 15 TEXT

Abbildung 132: EIS 15 Text - Parameter Das Anzeige Element ‚EIS 15 Text‘ stellt die auf einer Gruppenadresse empfangenden Texte des Datentyps EIS 15 dar. Ein Telegramm im Datentyp nutzt die gesamten 14Byte aus und enthält maximal 14 Zeichen. Die Zeichenkodierung ist ASCII. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Platzhalter Hier wird der Text eingetragen, der angezeigt wird, für den Fall, dass noch kein Telegramm auf der Gruppenadresse empfangen wurde. Schriftstil Der Schriftstil des angezeigten Textes wird genauso wie beim Statischen und dynamischen Text über die „Objekt Stil Konfiguration“ entworfen. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 126 -->

## 6.6.26

## EIS 15 ANZEIGE

Abbildung 133: EIS 15 Anzeige - Parameter Im Vergleich zum ‚EIS 15 Text‘ –Element bietet die EIS 15 Anzeige ein paar weiterführende Möglichkeiten. Sie kann mehre Nachrichten zwischenspeichern oder hat auch die Fähigkeiten Nachrichten zu senden. Außerdem kann der Hintergrund des Elementes angepasst werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Platzhalter Hier wird der Text eingetragen, der angezeigt wird, für den Fall, dass noch kein Telegramm auf der Gruppenadresse empfangen wurde. Aufzeichnung/ Aufzeichnungslänge Ist diese Option gesetzt zeichnet das Element die eingehenden Telegramme auf. Die Anzahl der Aufzeichnung wird durch das Eingabefeld „Aufzeichnung Länge“ bestimmt. Standardmäßig ist hier der Wert „10“ eingestellt. Eingabe aktiv Das Element kann, wenn diese Checkbox aktiviert ist, auch zum Senden von EIS 15 Texten genutzt werden. Der Benutzer klickt dabei auf das Element und bekommt dann eine Eingabemaske, in der er den Text eintragen kann. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 127 -->

## 6.6.27

## TEMP. SCHALTER

Abbildung 134: Temp. Schalter - Parameter Der Temperatur Schalter ist ein Visualisierungselement, welches für die Veränderungen von Temperaturwerten dient. Der Benutzer kann die Werte in vordefinierten Schritten erhöhen und erniedrigen. Der Schalter kann mittels Hintergrunddefinition oder neuen Grafiksatz den individuellen Designansprüchen angepasst werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Hinweis: Zur Nutzung des Elements als Sollwertverschiebung sind die Einstellungen des jeweiligen RTR-Reglers (z.B. Job- Editor Classic) zu berücksichtigen. Bei Verwendung einer absoluten Sollwertverschiebung wird der Datentyp EIS5 (DPT9.001, 2Byte Werte) verwendet und für die relative Sollwertverschiebung ist es der Datentyp EIS 14s (DPT 6.010, 1 Byte Werte). ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Datentyp Als Datentyp stehen entweder EIS 5 (DPT9.0xx, 2Byte Werte) oder EIS 14 (DPT 6.010, 1 Byte Werte) zur Verfügung. Der gewünschte Datentyp kann im einfach im Dropdown Menü ausgewählte werden. Schrittweite Um diese Weite wird der Ausgangswert des Schalters verändert. Da es sich auch um Fließkomma Werte handeln kann, können auch Werte nach dem Komma eingetragen werden. Standardmäßig wird die Schrittweite 0,5 genutzt. Min. / Max. Wert Mittels dieser Werte wird bestimmt in welchem Bereich sich die Temperaturverstellung bewegen soll. Es können auch negative Werte angegeben werden. Objekt Stil Konfiguration Der Schalter kann vertikal sowie horizontal angeordnet werden. Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 128 -->

## 6.6.28

## TEMP. ANZEIGE

Abbildung 135: Temperatur Anzeige - Parameter Die Temperatur Anzeige ist ein Anzeige Element, welches die Soll- und Ist-Temperatur darstellt. Für die Sollwertverstellung kann das Element beispielsweise mit dem Temp. Schalter verknüpft werden. Zudem können Hintergrund und Schrift des Elements angepasst werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Eingangsobjekte Die beiden Eingangsobjekte haben den Datentyp EIS 5. Entsprechend der Objekt Struktur im KNX können mehrere Adressen zu einem Objekt zusammengeführt werden (siehe Kapitel „Objektstruktur“). Text Der Text, der im Element angezeigt wird, kann über diesen beiden Felder verändert werden. Statt „Ist- Temperatur“ kann dort also beispielsweise „Aktuelle Temperatur“ geschrieben stehen. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

## 6.6.29

## DATUM/UHRZEIT ANZEIGE

Ist ein Anzeige Element um Datum und/oder Uhrzeit auf der Visualisierungsoberfläche anzuzeigen. Die Uhrzeit wird dabei über entsprechende Gruppenadresse an das Element übermittelt. Die Art der Darstellung kann bei dem Element beliebig verändert werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Format Über die Format Einstellung wird bestimmt in was dargestellt wird. Es existieren vier Auswahlmöglichkeiten: Abbildung 136: Datum / Uhrzeit Anzeige - Parameter ▪ DATE – TIME: Es wird erst Datum dann die Uhrzeit angezeigt ▪ TIME – DATE: Umgekehrt, erst wird die Uhrzeit dann das Datum angezeigt. ▪ DATE: Es wird nur das Datum angezeigt. ▪ TIME: Es wird nur die Zeit angezeigt. Adressfelder Über die Adressfelder werden die entsprechenden Gruppenadressen eingetragen. Für das Datum EIS 4 und für die Zeit EIS 3. Über die beiden Jobs „Zeit Sender“ und „Datum Sender“ kann der EIBPORT selber die Werte vorgeben. Hinweis: Bitte beachten Sie, dass ein zu häufiges Senden der Uhrzeit und des Datums unnötig ist. Verwenden Sie außerdem bitte virtuelle Gruppenadressen, wenn es sich nur um eine Verknüpfung zwischen Job und Visualisierung handelt.

<!-- Seite 129 -->

ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Datum Format / Zeit Format Des Weiteren können Sie hier bestimmen in welchem Format die beiden Werte angezeigt werden sollen. Dazu wird die Reihenfolge in der die Tage, Monate und Jahre oder Minuten, Stunden und Sekunden angezeigt werden per Buchstabenkürzel selbst festgelegt. Siehe dazu auch im Internet, Stichwort „Simpledateformat“. Objekt Stil Konfiguration Schriftart, Größe und Farbe werden über dieses Menü bestimmt. Dabei können über den Dialog „Schriftstil“ eigene Schriftstile definiert, und im späteren Verlauf immer wieder verwendet werden. Ändert man dann nachträglich etwas an einem Stil, wird das automatisch global an alle weiteren Elemente mit dem gleichen Schriftstil übertragen. ▪ Schriftfarbe/Schriftstil ignorieren: Soll der ausgewählte Schriftzug eine, von der im Schriftstil definierten, abweichende Farbe erhalten, kann diese über ‚Schriftstil ignorieren‘ Kästchen missachtet werden und über das Feld darunter eine neue Farbe definiert werden.

## 6.6.30

## ANALOGE UHRZEIT

Abbildung 137: Analoge Uhrzeit - Parameter Mittels dieses Anzeigeelements kann die Uhrzeit analog auf der Visualisierung angezeigt werden. Es kann also nur die Uhrzeit dargestellt werden. Die Grafik der Uhr kann mittels des Theme Editors gegen eine andere getauscht werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Adresse Die Analoguhrzeit hört auf ein EIS 3 Zeittelegramm. Dieses kann vom EIBPORT selbst (Job „Uhrzeit Sender“) oder aus dem KNX-Bussystem kommen. Hinweis: Bitte beachten Sie, dass ein zu häufiges Senden der Uhrzeit und des Datums unnötig ist. Verwenden Sie außerdem bitte virtuelle Gruppenadressen, wenn es sich nur um eine Verknüpfung zwischen Job und Visualisierung handelt. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Offset Mittels des Offsets kann eine andere Zeitzone in der Uhrzeit dargestellt werden. Die Einstellung erfolgt in Stunden. Grafiksatz Das Aussehen der Uhr kann mittels eines anderen Grafiksatzes verändert werden. Dazu wird das kostenlose Zusatztool „Theme Editor“ benötigt. Mit diesem ist es möglich alle Grafiken des EIBPORT durch eigene zu ersetzen.

<!-- Seite 130 -->

## 6.6.31

## SLIDER

Abbildung 138: Slider - Parameter Der Slider ist ein Element, mit dem die Werte verschiedener Datentypen stufenlos verstellt werden können. Dazu lässt sich das Element auch vom Aussehen her auf die verschiedenste Art und Weisen verändern. Darüber hinaus können die Grafiken des Elements ausgetauscht werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Datentyp Der Slider ist vor allem zum absoluten Dimmen von Licht gedacht. Als Datentypen stehen daher EIS 5 und EIS 6 zur Verfügung. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Min. / Max. Wert Über diese beiden Parameter kann der verstellbare Wert eingegrenzt werden. Da standardmäßig von 0 – 100% gedimmt wird, sind dies die Voreinstellungen. Aussehen Das Aussehen des Elements kann an verschiedenen Stellen geändert werden. Grundsätzlich kann man unterscheiden, ob man dem Element mittels der Visualisierungs-Editor-eigenen Funktionen ein anderes Aussehen gibt, oder ob man mittels des Theme Editors andere Grafiken lädt, oder beides. Im Editor kann man bestimmen, ob das Element vertikal oder horizontal dargestellt werden soll. Außerdem kann es mit Grafiken („Bild“) oder gezeichnet („Gezeichnet“) dargestellt werden. Ändert man die Graphiken des Elements, so kommen diese nur im UI-Stil „Bild“ zum Tragen. Senderate beim Sliden Der Slider sendet bei der Einstellung „0“ immer nur dann einen Wert, wenn die Bewegung zum Stehen kommt. Soll das Element auch Werte senden, während es sich in der Bewegung befindet, wird hier die Anzahl der Telegramme pro Sekunde bestimmt, die der Slider währen der Verstellung versendet. Taster anzeigen Ist diese Option aktiv werden zusätzlich zum Slider Plus „+“ & „–“ Tasten zur schrittweisen Verstellung angezeigt. Schrittgröße Ist aktiv, wenn Option „Taster anzeigen“(s.o.) aktiviert wurde. Bestimmen Sie hier die Schrittweite für die Tastenbedienung. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 131 -->

## 6.6.32

## DIMMER

Unter Dimmer versteht man einen Dimmschalter der das Ein- und Ausschalten, sowie das relative Dimmen beherrscht. Der Schalter kann über den Theme Editor mit anderen Grafiken versehen werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Datentyp / Ausgänge Der Dimmer hat zwei Ausgangsobjekte. Bei längerer Betätigung wird relatives Dimmen per Datentyp EIS 2 ausgelöst. Bei kurzer Betätigung sind zwei Optionen möglich: Abbildung 139: Visualisierungselement – Dimmer ▪ Kurzbediendung Schalten: Schalten per EIS 1 Objekt, um z.B. ein direktes Ein- oder Abschalten auszulösen ▪ Kurzbedienung Dimmen: Absolutes Dimmen per Datentyp EIS 6 ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Objekt Stil Konfiguration Der Schalter kann vertikal sowie horizontal angeordnet werden. Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

## 6.6.33

## WERTEANZEIGE

Die Werteanzeige ist sowohl ein Anzeige- als auch ein Bedienelement. Es können also auch Werte gesendet werden. Dem Element stehen fast alle EIS-Datentypen zur Verfügung. Des Weiteren können die Werte nach Wunsch formatiert werden und das Element beliebig designed werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Adresse / Datentyp Dem Element stehen fast alle im KNX-System (nach EIS) existierenden Datentypen zur Verfügung. Diese sind: Abbildung 140: Werteanzeige - Parameter ▪ EIS 5 (2 Byte FP), Fließkommazahl ▪ EIS 6 (1 Byte), Prozentwert ▪ EIS 9 (4 Byte FP), Fließkommazahl nach IEEE ▪ EIS 10s (2 Byte, signed), mit Vorzeichen ▪ EIS 10u (2 Byte, unsigned), ohne Vorzeichen ▪ EIS 11s (4 Byte, signed), mit Vorzeichen ▪ EIS 11u (4 Byte, unsigned), ohne Vorzeichen ▪ EIS 14s (1 Byte, signed), mit Vorzeichen ▪ EIS 14u (1 Byte, unsigned), ohne Vorzeichen ▪ DPT 29 (8 Byte signed), mit Vorzeichen ▪ DPT 6.010 (1 Byte signed), mit Vorzeichen ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten.

<!-- Seite 132 -->

Format Über dieses Feld kann der empfangende Wert wie gewünscht formatiert werden. Außerdem kann dem Wert hier eine Einheit angefügt werden. Dabei gilt folgendes: # = eine optionale Stelle

# 0 = ein ‚zwingende‘ Stelle

Wird also eine „0“ gesetzt so wird diese Stelle in jedem Fall angezeigt, egal ob der Eingangswert diese Stelle belegen würde oder nicht. Nutzt man die „#“ wird die Stelle nur angezeigt, wenn Sie durch den Eingangswert belegt wird. Beispiel: Der Eingangswert ist 23,4 (Grad). Die Anzeige soll aber immer mit zwei Stellen hinter dem Komma und dem entsprechenden Einheitszeichen erfolgen. Ich gebe also an: ##.00 °C Dadurch wird mir in der Anzeige der Wert 23,40 °C angezeigt. Faktor / Offset Der Wert wird mit dem Faktor multipliziert und mit dem Offset addiert. Damit ist es möglich den Eingangswert in die gewünschte Einheit umzurechnen oder ähnliches. Wert senden Das Element kann auch als Bedienelement genutzt werden. Dabei erscheint der Schriftzug „Edit“ auf dem Element, womit der Benutzer die Möglichkeit erhält, selbst auf die Steuerung einzugreifen Text Ausrichtung Bestimmt an welcher Stelle der Wert im Objekt angezeigt wird. Der Schriftzug „Edit“ bleibt hingegen an derselben Stelle. Grenzen aktivieren Damit kann der Wertebereich, in dem der Benutzer über das Element senden darf, eingeschränkt werden. Etwa wenn der Benutzer die Temperatur nur in einem bestimmten Bereich verstellen dürfen soll. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 133 -->

## 6.6.34

## GRAFISCHE WERTE ANZEIGE

Die Grafische Werteanzeige stellt Telegrammwerte visuell dar, um Veränderungen oder Zustände auf einen Blick erkennbar zu machen. Sie kann in verschiedenen Formen, wie Balken-, Ring- oder Kreisdiagrammen, angezeigt werden. CONTROL L only! Dieses Element ist nur in der CONTROL L verfügbar. Anzeige Modus Folgende Diagramm Typen können gewählt werden: - Kreisdiagramm, - Balkendiagramm und dynamisches Kreisdiagramm Datentyp Dem Element stehen fast alle im KNX-System (nach EIS) existierenden Datentypen zur Verfügung. Diese sind: Abbildung 141 Grafische Werteanzeige - Parameter ▪ EIS 5 (2 Byte FP), Fließkommazahl ▪ EIS 6 (1 Byte), Prozentwert ▪ EIS 9 (4 Byte FP), Fließkommazahl nach IEEE ▪ EIS 10s (2 Byte, signed), mit Vorzeichen ▪ EIS 10u (2 Byte, unsigned), ohne Vorzeichen ▪ EIS 11s (4 Byte, signed), mit Vorzeichen ▪ EIS 11u (4 Byte, unsigned), ohne Vorzeichen ▪ EIS 14s (1 Byte, signed), mit Vorzeichen ▪ EIS 14u (1 Byte, unsigned), ohne Vorzeichen Minimalwert / Adresse: Minimalwert Der minimale Wert für die grafische Werteanzeige legt die untere (Werte-) Grenze und damit den Anfang der Skala fest. Dieser Wert kann entweder einmalig im Editor festgelegt oder dynamisch über eine KNX-Gruppenadresse geändert werden. Hinweis: Ist der aktuelle Wert kleiner als der Anfangswert wird nicht angezeigt. Maximalwert / Adresse: Maximalwert Vorgabe der oberen (Werte) Grenze für die Grafische Werteanzeige. Auch dieser Wert kann im Editor fest vorgegeben oder über eine KNX-Gruppenadresse zur Laufzeit verändert werden. Hinweis: Aktuelle Werte über den Maximalwert werden nicht mehr dargestellt. Hinweis zur Skala und Schrittweite der Skala: Der Maximalwert beeinflusst die Schrittweite der Skala. Der aktuelle Wert wird immer als Prozentsatz der gesamten Skala dargestellt, wobei 100 % der Differenz zwischen dem Minimalund Maximalwert entsprechen. Beispiel: • Aktueller Wert: 25 • Minimalwert: 0 • Maximalwert: 50 → Die Skala zeigt 50 % an, da 25 genau die Hälfte des Bereichs von 0 bis 50 ist. Adresse: Aktueller Wert Die Werte, die über die eingetragene KNX-Gruppenadresse empfangen werden, werden im grafischen Element dargestellt.

<!-- Seite 134 -->

Format Über dieses Feld kann der empfangende Wert wie gewünscht formatiert werden. Außerdem kann dem Wert hier eine Einheit angefügt werden. Dabei gilt folgendes: • # = eine optionale Stelle •

# 0 = ein ‚zwingende‘ Stelle

Wird also eine „0“ gesetzt so wird diese Stelle in jedem Fall angezeigt, egal ob der Eingangswert diese Stelle belegen würde oder nicht. Nutzt man die „#“ wird die Stelle nur angezeigt, wenn Sie durch den Eingangswert belegt wird. Beispiel: Telegrammwert ist 23,4 (Grad). Die gewünschte Anzeige soll immer zwei Nachkommastellen und der entsprechenden Einheit haben. Durch das Format: ##.00 °C wird der Telegrammwert wie folgt 23,40 °C formatiert. Ausrichtung Mit dieser Option kann das Balkendiagramm entweder horizontal oder vertikal ausgerichtet werden. Diese Einstellung ist nur für das Balkendiagramm verfügbar. Grenzwertanzeige Diese Option legt fest, ob die Grenzwerte innerhalb oder außerhalb des Balkendiagramm platziert Hinweis: Diese Option ist nur verfügbar, wenn das Balkendiagramm verwendet wird und die Option „Grenzwerte anzeigen“ aktiviert ist. Werteanzeige Modus Diese Option ermöglicht es, den angezeigten aktuellen Wert entweder als absoluten Zahlenwert oder als Prozentwert darzustellen. • Absolut: Der exakte Wert wird angezeigt. • Prozentual: Der Wert wird in Relation zum eingestellten Minimal- und Maximalwert berechnet und als Prozentwert dargestellt. Diese Einstellung hilft, die Darstellung an individuelle Anforderungen anzupassen. Primärfarbe / Sekundärfarbe / Tertiärfarbe Diese Optionen ermöglichen die farbliche Gestaltung der grafischen Werteanzeige/Diagramme. • Primärfarbe: In der Skala wird diese Farbe dem Werteanfang zugeordnet. Beim dynamischen Kreisdiagramm markiert die Primärfarbe den Bereich des aktuellen Werts. • Sekundärfarbe: Diese Farbe wird für den mittleren Bereich des Wertebereichs genutzt. Beim dynamischen Kreisdiagramm wird mit der Sekundärfarbe der nicht genutzte Bereich aufgefüllt. • Tertiärfarbe: Am Ende der Skala wird die hier eingestellte Farbe zugeordnet. Hinweis: Diese Farbe ist beim dynamischen Kreisdiagramm nicht verfügbar. Offset Sekundärfarbe Dieser Wert gibt den Anteil der Sekundärfarbe vor. Mit steigenden Offset Wert wird der Anteil der Tertiärfarbe immer kleiner. Der Offset Wert ist einstellbar in 0,05 Schritten von 0 bis 1. Aktuellen Wert anzeigen Diese Option bestimmt, ob der aktuelle Wert in der Grafischen Werteanzeige zusätzlich eingeblendet werden soll. Wenn aktiviert, wird der Wert (als Text) in der Mitte des Elements ausgegeben. Wert separat abbilden Wenn die Option „Aktuellen Wert anzeigen“ aktiviert ist, kann der Wert statt in der Mitte der grafischen Werteanzeige unterhalb des Diagramms platziert werden. So wird, wenn notwendig, die Lesbarkeit des aktuellen Werts verbessert. Hinweise: Diese Option ist für Balkendiagramme nicht verfügbar. Die Aktivierung dieser Einstellung vergrößert das Visualisierungselement in der Höhe.

<!-- Seite 135 -->

Grenzwert anzeigen Diese Option zeigt die eingestellten Grenzwerte an. Sie werden je nach Ausrichtung des Balkendiagramms oberhalb/unterhalb oder links/rechts daneben eingeblendet. Hinweis: Diese Einstellung ist nur für das Balkendiagramm verfügbar. Breite / Höhe des Grenzwertbereichs Die Höhe und Breite dieses Wertes bezieht sich auf den Abstand des Grenzwertes von dem Diagramm. Je nach Ausrichtung des Balkendiagramms ist das Entsprechende Eingabefeld aktiviert. Hinweis: Diese Option ist nur für das Balkendiagramm verfügbar. Anfangswinkel Diese Option legt fest, bei welchem Winkel das Kreisdiagramm beginnt. Der Wert wird in Grad angegeben und bestimmt die Startposition der grafischen Darstellung. 0° befindet sich oben auf 12Uhr. Bogenwinkel Legt fest, wie groß der angezeigte Ausschnitt des Kreisdiagramms ist. Ein Wert von 360° zeigt einen vollständigen Kreis, während kleinere Werte nur einen Teilbogen darstellen. Auch dieser Wert wird in Grad angegeben. Hinweis: Diese Option ist nur beim dynamischen Kreisdiagramm verfügbar. Fläche bis zum Mittelpunkt Diese Option legt fest ob die Fläche des Kreisdiagramms bis zum Mittelpunkt gezeichnet werden. • Aktiviert: Der Wert wird als klassisches „Kreisdiagramm“ dargestellt, bei dem die Fläche bis zum Mittelpunkt geführt wird. • Deaktiviert: Das dynamische Kreisdiagramm erscheint dann als „Ringdiagramm“ (Donut- Diagramm), bei dem die Fläche nicht bis zum Mittelpunkt reicht. Hinweis: Diese Option ist nur beim dynamischen Kreisdiagramm verfügbar. Strichstärke Diese Option ist nur verfügbar, wenn die Option „Fläche bis zum Mittelpunkt“ deaktiviert ist. Der Wert wird in Pixel angegeben und bestimmt die Breite des Rings im dynamischen Kreisdiagramm/Ringdiagramm. Verschiedene Beispiele:

<!-- Seite 136 -->

## 6.6.35

## TELEGRAMM ZEIT

Abbildung 142: Telegramm Zeit - Parameter Dieses Element zeigt den letzten Zeitstempel der/des Telegramms eines Adressobjektes an. Bei jedem Telegramm, welches den EIBPORT verlässt oder erreicht wird der letzte Zeitstempel und Zustand in der internen Adresszustandstabelle gespeichert. Bei diesem Element wird die Tabelle abgefragt. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Adresse / Adressobjekt Das Adressobjekt hört entsprechend der im EIBPORT definierten Objektstruktur (siehe Kapitel „Objektstruktur“) auf bis zu fünf Gruppenadressen. Das Datentypformat spielt dabei keine Rolle. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Format Hier wird das Anzeigen Format für Datum und Uhrzeit bestimmt. Diese Definition folgt dem „Simpledateformat“. Es gibt drei verschiedene Möglichkeiten zur Vorauswahl, es kann aber auch ein eigenes Format eingetragen werden. Objekt Stil Konfiguration Schriftart, Größe und Farbe werden über dieses Menü bestimmt. Dabei können über den Dialog „Schriftstil“ eigene Schriftstile definiert, und im späteren Verlauf immer wieder verwendet werden. Ändert man dann nachträglich etwas an einem Stil, wird das automatisch global an alle weiteren Elemente mit dem gleichen Schriftstil übertragen. ▪ Schriftfarbe/Schriftstil ignorieren: Soll der ausgewählte Schriftzug eine, von der im Schriftstil definierten, abweichende Farbe erhalten, kann diese über ‚Schriftstil ignorieren‘ Kästchen missachtet werden und über das Feld darunter eine neue Farbe definiert werden.

<!-- Seite 137 -->

## 6.6.36

## BUS MONITOR

Der Bus Monitor ist ein Element, um in der Visualisierung den aktuellen Telegrammverkehr in der KNX- Anlage wiedergeben zu können. Dabei kann das Element in die Visualisierungsseite eingebettet oder in einem externen Fenster dargestellt werden. Darüber hinaus kann sein Anzeige-Inhalt individuell angepasst, und über Bedienelemente während der Visualisierungssitzung verändert und gespeichert CONTROL L Unterstützung Dieses Element wird in CONTROL L nicht angezeigt. Derzeit hat es keine CONTROL L Unterstützung. Externes Fenster Ist diese Option aktiviert wird der Busmonitor als eigenes Fenster geöffnet. Ist dies nicht aktiviert ändert sich im Editor die Darstellung des Elementes und es muss entsprechend auf der Oberfläche platziert und skaliert werden. Das Element ändert dabei sein Aussehen. Hinweis: Deaktivieren Sie die Option „Seitenverhältnis beibehalten“ damit Sie das Fenster seiner Umgebung anpassen können. Bedienelemente anzeigen Wenn aktiviert werden folgende Bedienelemente auf der Visualisierungsoberfläche angezeigt: Abbildung 143: Editor - Bus Monitor Parameter ▪ Spalten: Über diesen Schalter können währen der Visualisierung Spalten hinzugefügt oder entfernt ▪ Export: Die angezeigten Telegramme können als „*.csv“ – Datei auf dem lokalen PC archiviert werden. ▪ Filter: Über einen gesetzten Filter können gezielt nur einzelne Gruppenadressen angezeigt werden. ▪ Pause: Die Aufzeichnung des Bus Monitors kann mit diesem Schalter pausiert werden. ▪ Leeren: Der Inhalt des Bus Monitors wird geleert eine Aufzeichnung beginnt erneut. Adress-Filter Ein Adressfilter kann bereits beim Parametrieren angeben werden. Der Bus Monitor zeigt in der Visualisierung nur die eingetragene Adresse an.

<!-- Seite 138 -->

Spalten Über die folgenden Kontrollkästchen können die Spalten bestimmt werden, die der Bus Monitor anzeigen soll. Die Spalten „Bus-Wiederholungen“, „Bus-Priorität“, „Bus-routing“-counter“ und „System ID“ sind dabei standardmäßig nicht aktiviert. Abbildung 144: Bus Monitor - in Visu eingebettet ▪ Datum/Uhrzeit: Zeitstempel des KNX- Telegramms. ▪ Phys. Adresse: Die physikalische Adresse des KNX-Teilenehmers (Aktoren, Sensoren, …) ▪ Adresse: Die KNX-Gruppenadresse. ▪ Wert: Der Wert des Telegramms. Dieser ist anhand des Datentyps umgerechnet. ▪ Datentyp: Das EIS-Typen Format. EIS- Typen und ihre Funktion: EIS 1 (Schalten) EIS 2 (Dimmen) EIS 3 (Zeit) EIS 4 (Datum) EIS 5 (Fließkomma) EIS 6 (Prozent) EIS 8 (Priorität) EIS 9 (Fließkomma) EIS 10 (Zähler) EIS 11 (Zähler) EIS 14 (Zähler) EIS 15 (Text) ▪ Daten (hex): Dabei handelt es sich um die Rohdaten, die im hexadezimalen Format angezeigt ▪ Datenbreite: Jeder EIS-Typ besitzt eine individuelle Datenbreite. EIS 1 (1 Bit) EIS 2 (1, 4, 8 Bit) EIS 3 (3 Byte) EIS 4 (3 Byte) EIS 5 (16Bit) EIS 6 (1 Byte) EIS 8 (2 Bit) EIS 9 (32 Bit) EIS 10 (6 Bit) EIS 11 (32 Bit) EIS 14 (8 Bit) EIS 15 (14 Byte) ▪ Hauptgruppe: Die Hauptgruppe der Gruppenadresse. ▪ Mittelgruppe: Die Mittelgruppe der Gruppenadresse. ▪ Untergruppe: Die Untergruppe der Gruppenadresse. ▪ Funktion: Beschreibt die Funktion des Telegramms. Folgende Funktionen existieren:

- Int_Frage

Private Anfrage an den Server nach Telegramm- bzw. Adresszuständen. Das Telegramm wird nicht an alle Teilnehmer gesandt und wird nicht aufgezeichnet. Beachte: Die Antwort darauf kann von jeder Funktion sein. Schalttelegramme werden nicht ausgeführt.

- Int_Antwort

Private Antwort vom Server. Beinhaltet das letzte nicht private Telegramm der jeweiligen

<!-- Seite 139 -->

Adresse. Das Telegramm wird nicht an alle Teilnehmer gesendet und nicht aufgezeichnet. Es wird benutzt, um Programmmodule zu initialisieren.

- Int_Schalt

Private Schaltaufgabe an den Server. Das Telegramm wird in der Aufzeichnung gespeichert, aber nicht zu anderen Teilnehmern gesendet.

- Int_ExFrage

Private Anfrage an den Server nach einem gespeicherten Telegrammzustand. Sollte kein Zustand gespeichert sein, wird das Telegramm wie eine "Ext_Frage" behandelt. Wird ein Zustand festgestellt, wird der Inhalt als "Int_Antwort“ gesendet.

- Ext_Frage

Öffentliche Anfrage an das Fernwirksystem nach Zustand. Dieses Telegramm wird an alle Teilnehmer inkl. Fernwirksystem gesendet. Die Anfrage wird als der letzte gültige Status der Adresse gespeichert. Diese Aufzeichnung wird direkt die Antwort überschreiben.

- Ext_Antwort

Öffentliche Antwort vom Fernwirksystem. Es wird an alle Teilnehmer gesendet, aufgezeichnet und als letzter Zustand abgespeichert. In der Regel wird dieses Telegramm auch als Schalttelegramm interpretiert.

- Ext_Schalt

Öffentliche Schaltaufgabe wird behandelt wie Ext_Antwort, jedoch kann dieses Telegramm von allen Teilnehmern ausgelöst werden, ohne Anfrage ausgeführt werden.

- Ext_Fehler

Der externe Befehl konnte nicht oder nur fehlerhaft abgesetzt werden Der Grund konnte z.B. sein, dass der abgesetzte Befehl nicht durch ein ACK (acknowledge) bestätigt wurde. ▪ Quell-Typ: Alle Telegramme haben eine Quelle. Folgende Quellen sind möglich:

- BMX_TCP z.B. vom Visualisierung Client

- BMX_FC Job Anlagenkopplung

- KNX aus dem KNX-Bus

JOB vom Job gesendet • (pre) KNXnet/IP routing vom ABB KNXnet/lP Router (altes ABB KNXnet/IP Protokoll) • KNXnet/IP routing vom KNXnet/lP Router • BMX_UDP z.B. KNX-Telegramme die vom HIC ((altes System, vom Webserver) gesendet werden. • CGI von der CGI-Schnittstelle • xPL über das xPL-Protokoll ▪ Bus-Wiederholungen: Das gar nichts Telegramm wird wiederholt das bedeutet, dass das Telegramm von niemanden angenommen wurde. ▪ Bus-Priorität: Gib die Priorität (in Stufen) des KNX-Telegramms an.

- 0 System Telegramme

- 1 Alarm Telegramme

- 2 Telegramme mit erhöhter Priorität

- 3 Normale Telegramm Low Priorität

▪ Bus-„routing“-counter: Standard ist der Wert 6. Das bedeutet, dass das Telegramm nach 6 Linien-, Bereichskopplern oder EIBPORT verworfen wird. Somit wird verhindert, dass Telegramme endlos durch den KNX-Bus laufen. Der Wert 7 bedeutet, dass das Telegramm endlos gültig ist, also nicht verfällt. ▪ System ID: Die System ID ist eine eindeutige KNX-Anlage-ID. (mögliche Werte 0 bis 255) Objekt Stil Konfiguration Des Weiteren können die Grafiken des Elements (wenn es als „Externes Fenster“ konfiguriert ist) und der Hintergrund verändert werden. Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 140 -->

## 6.6.37

## JOB EDITOR CLASSIC

Dieses Element dient dazu dem Visualisierungsbenutzer den Eingriff in einzelnen Jobs geben zu können. Dadurch kann der Benutzer beispielsweise die Uhrzeit seine Schaltuhren selbst konfigurieren oder die Ausgänge seiner Lichtszene ändern. Dazu wird dem Benutzer ein eingeschränkter Zugriff auf die entsprechende Jobmaske ermöglicht. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Informationen zu den Benutzeroberflächen finden Sie weiter unten. Job Das Dropdown Menü bietet alle aktuellen für die Verknüpfung nutzbaren Jobs an. Generell sind folgende Job Typen möglich: Abbildung 145: Service Element Job Editor Classic - Parameter ▪ Jahresuhren ▪ Wochenuhren ▪ Lichtszenen Der im Job Editor Classic gewählte Job Name wird als Schriftzug auch in das Visualisierungselement eingesetzt. Tooltip Das Textfeld bestimmt welcher Schriftzug angezeigt werden soll, wenn mit dem Mauszeiger über das Element gefahren wird. Integrierter Editor Ist diese Checkbox aktiv wird die eingeschränkte Jobmaske für den Benutzer nicht in einem neuen Fenster, sondern eingebettet in der Visualisierungsseite geöffnet. Bei Client PCs bei denen die Visualisierung immer im Vordergrund bleiben soll, ist diese Einstellung wichtig. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben. JAHRESUHR-KONFIGURATION IN CONTROL L Die Jahresuhr Konfiguration in CONTROL L sieht wie folgt aus: Abbildung 146: CONTROL L – Jahresuhr

<!-- Seite 141 -->

Die Jahresuhr stellt den kompletten Kalender eines Jahres dar. Die Tage werden durch Kästen repräsentiert. Durch den Klick auf einen Kasten öffnet sich ein Pop-Up Menü, mit dessen Hilfe sich die verschiedenen Zustände setzen lassen. Abbildung 147: CONTROL L – Jahresuhr, Zustand setzen Farbbedeutungen: ▪ Grau = Inaktiv ▪ Rot = Aktiv ▪ Gelb = Sondertag 1 ▪ Orange = Sondertag 2 ▪ Okker = Sondertag 3 Ein Menü in der oberen linken Ecke ermöglicht „Speichern“, „Speichern & Schließen“ und „Schließen“. Hinweis: Ist die Option „Uhr initialisieren“ im Job aktiv, sendet die Uhr ihren aktuellen Zustand nach jedem Speichervorgang sofort. Je nachdem inwieweit die Uhr mit weiteren Funktionen und Job verknüpft ist, kann das zu einer temporären Überlastung der Anlage führen! Verwenden Sie diese Funktion daher sparsam. WOCHENUHR-KONFIGURATION IN CONTROL L Die Wochenuhr-Konfiguration in CONTROL L sieht wie folgt aus: Abbildung 148: CONTROL L – Wochenuhr Die Wochenuhr stellt alle Tage einer Woche und zusätzlich 3 Sondertage in 10 Spalten nebeneinander dar. Die Ansicht kann über Pfeiltasten am linken und rechten Bildschirmrand hin und her geblättert werden. Um einen neuen Schaltzeitpunkt anzulegen, dienen die „+“ Symbole neben den jeweiligen Tagen. Durch einen Klick auf „+“ wird ein Pop-Up Menü geöffnet.

<!-- Seite 142 -->

Abbildung 149: CONTROL L – Wochenuhr, Schaltzeit setzen Ein Menü in der oberen linken Ecke ermöglicht „Speichern“, „Speichern & Schließen“ und „Schließen“. Hinweis: Ist die Option „Uhr initialisieren“ im Job aktiv, sendet die Uhr ihren aktuellen Zustand nach jedem Speichervorgang sofort. Je nachdem inwieweit die Uhr mit weiteren Funktionen und Job verknüpft ist, kann das zu einer temporären Überlastung der Anlage führen! Verwenden Sie diese Funktion daher sparsam. LICHTSZENEN-KONFIGURATION IN CONTROL L Die Lichtszenen-Konfiguration in CONTROL L sieht wie folgt aus: Abbildung 150: CONTROL L – Lichtszene Die Lichtszenen Konfigurationsmaske zeigt alle im Job konfigurierten Ausgänge an. Es werden die Gruppenadressen, der Datentyp und der Wert angezeigt. Der Benutzer erhält über „Edit“ nur die Möglichkeit den Wert zu ändern. Gruppenadresse und Datentyp können hier nicht verändert werden. Durch einen Klick auf „Edit“ erscheint ein PopUp Fenster, über das die Einstellungen möglich sind. Abbildung 151: CONTROL L – Lichtszene, Ausgangswerte anpassen Ein Menü in der oberen linken Ecke ermöglicht „Speichern“, „Speichern & Schließen“ und „Schließen“.

<!-- Seite 143 -->

## 6.6.38

## LOGIKANZEIGE

Ist ein Element, welches den aktuellen Status der Logiken anzeigt. Das Element gibt entweder nur den Status des Ausgangs wieder oder den aller zugehörigen Gruppenadressen (Eingänge, Freigabe). Aussehen und Funktionsweise können beliebig verändert werden. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Abbildung 152: Logikanzeige Parameter Farbe EIN / AUS Über diese zwei Farbfelder bestimmen Sie den Statusfarben für Ein und Aus. Diese werden sowohl auf die Aus- als auch die Eingänge angewendet. Wert Senden Ähnlich wie beim Werte Anzeige Element kann die Logikanzeige auch von einem Anzeige Element in ein Bedienelement umgewandelt werden, in dem diese Option genutzt wird. Der Benutzer kann dann entweder im externen Fenster oder direkt auf der Visualisierung, auf die Farbfelder der Logikeingänge klicken, um ein Telegramm auf der entsprechenden Gruppenadresse auszulösen. Externes Fenster Ist diese Funktion aktiviert, wird auf der Visualisierungsoberfläche nur ein einzeiliges Element angezeigt, welches per Farbfeld den Status des jeweiligen Logikausgangs darstellt. Klickt der Benutzer dieses Element an, wird ein externes Fenster angezeigt, in dem die vollständige Übersicht der Logik zu sehen ist (Eingänge, Parameter, Ausgang). Ist diese Option nicht aktiviert wird diese direkt angezeigt. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 144 -->

## 6.6.39

## STÖRMELDER

Abbildung 153: Störmelder - Parameter Ist ein Element zum Anzeigen von Störmeldungen über EIS 1. Die Störungen können quittiert, die Farbe der Zustände geändert und das Verhalten im Fehlerfall bestimmt werden CONTROL L Unterstützung Dieses Element wird in der CONTROL L Visualisierung nicht angezeigt. Derzeit hat es keine CONTROL L Unterstützung Adresse / Adressobjekt - Störung Das Adressobjekt hört entsprechend der im EIBPORT definierten Objektstruktur (siehe Kapitel „Objektstruktur“) auf bis zu fünf Gruppenadressen. Das Datentypformat spielt dabei keine Rolle. Adresse / Adressobjekt - Quittierung Dient zur Quittierung der Störung. Nur wenn dieses Objekt mit einer Gruppenadresse belegt ist, kann die Störmeldung über die Visualisierung quittiert werden. Text Bestimmt den Text der im Störmeldeobjekt angezeigt wird. Farbe „OK“ / „Störung“ / „Quittiert“ / „Nicht Quittiert“ Für jeden Status wird eine Farbe für das entsprechende Indikatorfeld im Element bestimmt. Wiederholungs-Timeout Bestimmt den Zeitraum in Minuten nach einer quittierten Meldung, in der erneute Störmeldungen ignoriert werden. Steht dieser Wert auf „0“ verlängert sich dieser Zeitraum ins unendliche. Sprung auf Seite Wenn aktiviert, wird bei einer Störung diese Seite in den Vordergrund geholt Fokus auf Fenster Wenn aktiviert wird das Visualisierungsfenster bei aktivierter Störung in den Vordergrund geholt. Diese Funktion ist stark abhängig vom Betriebssystem und Browser. Focus Auslöser Bestimmt bei welcher Aktion der Focus auf das Fenster gerichtet wird: ▪ EIN: bei jedem EIN Telegramm wird der Focus auf das Fenster gelegt ▪ Steigende Flanke: nur wenn der Wert des Objekts zuvor 0 war und nach 1 wechselt, wird der Focus aktiv. Text anzeigen Ist diese Option deaktiviert wird das Element ohne Text, nur als Farbindikator dargestellt. Störung invertieren Ist diese Option aktiviert, wird die Störung nicht bei „1“ sondern bei „0“ gesetzt. Quittierung möglich Bei Aktivierung kann das Element vom Benutzer auch über die Visualisierung quittiert werden, bei Deaktivierung funktioniert dies nur über das entsprechende Objekt.

<!-- Seite 145 -->

Zeitstempel beachten Vergleicht die Zeitstempel von Quittierungs- und Störungsobjekten, um zu überprüfen ob bei einem Neustart der Visualisierung eine Störung bereits quittiert sein sollte. Diese Funktion macht Sinn, wenn mehrere Visualisierungsclients gleichzeitig eingesetzt werden. Beep Enabled Wenn aktiviert gibt die Visualisierung über den Standard PC Lautsprecher einen Warnton aus. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

## 6.6.40

## SEITENVERKNÜPFUNG

Kann mit jeder beliebigen Seite verknüpft werden und verursacht beim Anklicken den entsprechenden Seitenwechsel. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Text Meint den Text, der im Element angezeigt wird. Dieser entspricht normalerweise automatisch dem Namen der verknüpften Seite. Es kann aber auch ein beliebiger Text eingetragen werden. Abbildung 154: Seitenverknüpfung - Parameter Ziel Seite Gibt eine Auswahl aus allen sich im Projekt befindlichen Seiten. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 146 -->

## 6.6.41

## RSS FEED

Abbildung 155: RSS -Feed - Parameter Dieses Element stellt den Inhalt eines RSS Channels dar. Dabei kann Geschwindigkeit und Aktualisierungsrate bestimmt werden. Außerdem bietet das Element eine Funktion RSS Channels von einer bestimmten Domain zu suchen. CONTROL L Unterstützung Dieses Element kann auch für CONTROL L genutzt werden. Feed URL Hier wird der Pfad zum RSS-Feed benötigt. Feed Suchen Es öffnet sich ein neuer Dialog. Geben Sie hier einen Domain Namen (Internetadresse) einer Webseite an, von dem Sie gerne RSS-Feeds bekommen möchten. Es wird automatisch nach RSS-Feeds von der entsprechenden Webseite gesucht. Die Auswahl wird durch Bestätigen mit „OK“ automatisch übernommen. Scrolling Geschw. Bestimmt die Geschwindigkeit mit der der Text über die Visualisierung läuft. Die Skala geht von 1 bis 5, wobei 1 = langsam und 5 = schnell ist. Aktualisierungszeit Bestimmt eine Zeitspanne in Minuten nach der ein Feed erneut geladen wird. Bereich 1 bis 60 Minuten. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben.

<!-- Seite 147 -->

## 6.6.42

## KAMERA

Das Kamera Element ermöglicht das Darstellen von Bildern einer IP-Kamera. Dabei kann das Standbild oder der MJPEG Stream der Kamera verwendet werden. Das Element kann als Icon oder als externes Fenster verwendet werden. Des Weiteren ist eine Ereignis Konfiguration möglich. Als Authentifizierungsmethode steht „http basic access“ zur Verfügung. CONTROL L Unterstützung Es werden nicht alle Funktionen des Elements in CONTROL L unterstützt. Folgende Funktionen werden NICHT unterstützt: ▪ Ereignis Modus. ▪ Motion JPEG Streams. Abbildung 156: Kamera Element - Parameter Standardwerte Über das Auswahlmenü können Sie wählen, zwischen den Voreinstellung einer Axis-Kamera oder Sonstige für Ihr eigenen Einstellungen. MJPEG Stream URL In dieses Feld muss der direkte Pfad zum Stream angeben werden. Viele IP-Kameras bieten einen sogenannten MJPEG Stream an. Dabei werden JPEG formatierte Bilder in einem Stream verpackt versendet. Diese Form der Darstellung ist in der Regel sehr flüssig bei gleichzeitig hoher Qualität. Die Java Visualisierung besitzt einen eigenen Motion JPEG Decoder welches die Kamerabilder auch eingebettet darstellt. URL: Statisches Bild Jede IP-Kamer besitzt einen Pfad (URL) zu Ihrem statischen Bild. Es handelt sich dabei um das Bild, was die Kamera im Moment des Aufrufs darstellt. Wird dieser Pfad für die Visualisierung verwendet, wird das Bild mehrmals in einer Sekunde abgerufen, so dass ein bewegtes Bild entsteht. Diese sollte vor allem für CONTROL L oder über schwache Internetverbindungen genutzt werden. Als Icon Ist diese Option aktiviert wird das Kamerabild nicht eingebettet, sondern als Icon dargestellt. Durch das Anklicken öffnet sich das Kamerabild in einem neuen Fenster. Authentifizierung Ist das Kamerabild mit der Authentifizierungsmethode „http – basic_Access“ gesichert, kann die Anmeldung hier eingetragen werden. Die Anmeldung erfolgt dann voll automatisch. Nutzt die Kamera eine andere Methode, muss diese leider deaktiviert werden. Benutzername / Passwort Tragen Sie hier erforderlichen Benutzername und Passwort ein. Ereignis Modus Es ist möglich das Kamerabild erst aufgrund eines Ereignisses im KNX darzustellen. Spielzeit Bestimmt wie lange das Kamerabild nach Auslösung abgespielt wird. Nach dieser Zeit friert das Kamerabild ein.

<!-- Seite 148 -->

Adresse / Datentyp Das Adressobjekt hört entsprechend der im EIBPORT definierten Objektstruktur (siehe Kapitel „Objektstruktur“) auf bis zu fünf Gruppenadressen. Es können folgenden Datentypen ausgewählt ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte value) ▪ EIS 10u (2 Byte unsigned value) ▪ EIS 11s (4 Byte value) ▪ EIS 11u (4 Byte unsigned value) ▪ EIS 14s (1 Byte signed) ▪ EIS 14u (1 Byte unsigned) Vergleich / Wert Der Wert des Objekteingangs wird dann auch eine Vergleichsoperation geführt und mit einem fest einstellbaren Wert verglichen. Als Vergleichsoperationen stehen zur Verfügung: Abbildung 157: Axis Kamera - URL kopieren ▪ Bei jeder Änderung „*“ ▪ Gleich „=“ ▪ Kleiner „<“ ▪ Größer „>“ ▪ Kleiner gleich „<=“ ▪ Größer gleich „>= ▪ Ungleich „<>“ Immer auslösen Wenn aktiviert wird das Ereignis durch jedes Ergebnis des Vergleichers ausgelöst. Bei Deaktivierung löst nur eine Wertänderung im Ergebnis ein Ereignis aus. Auslöse Timeout Gibt die Zeitspanne in Sekunden an, nachdem der Auslöser wieder für ein neues Ereignis bereit ist. Ein Tipp zum Herausfinden des richtigen URLs Durch die unterschiedlichen Kameramodelle und Hersteller gibt es die unterschiedlichsten Formen für die richtige Bild URL. Oft funktioniert folgende Vorgehensweise, um an den richtigen URL zu gelangen: ▪ Stellen Sie die Kamera im Menü auf die gewünschte Form der Darstellung (MJPEG oder Statisches Bild). ▪ Wechseln Sie in die „Live View“ Ansicht der Kamera Konfigurationsseite und klicken Sie mit der rechten Maustaste auf das Bild. ▪ Wählen Sie „Grafikadresse kopieren“ und fügen den so kopierten URL in ein neues Browserfenster. ▪ Sie sollten nun nur das Kamerabild angezeigt bekommen, ohne jegliches Menü oder anderen Elementen Bitte schauen Sie auch in die Bedienungsanleitung der Kamera auf der Hersteller Webseite oder kontaktieren Sie den Hersteller direkt sollten Sie auf diese Weise nicht an den URL gelangen. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben. Hinweis für externe Darstellung/ Remote Damit die Visualisierung die Kamerabilder anzeigen kann, müssen sich auch die Kameras im gleichen Netzwerk befinden. Für einen externen Zugriff muss somit die Freigabe oder Einbindung via VPN oder HOOC auch für die Kameras erfolgen.

<!-- Seite 149 -->

## 6.6.43

## GRAPH

Das Visualisierungselement Graph stellt den Verlauf von Werten über die Zeit dar. Anwendungsbeispiele hierfür sind Temperaturverlauf, Zählerstände, Leistungen, etc. Die Telegramme werden aus dem Ringspeicher (500.000 Telegramme) des EIBPORT entnommen. Besondere Einstellungen sind: CONTROL L Unterstützung Dieses Element wird auch in CONTROL L angezeigt. Der Graph bietet dort einige zusätzlichen Funktionen, die bei der Java Visualisierung nicht genutzt werden können. Die entsprechenden Funktionen sind im Parameterfenster mit einem „*“ (Stern) gekennzeichnet. Beim Start aktualisieren Der Graph aktualisiert seine Einträge sofort beim Starten der Visualisierung. Gitternetzlinien Farbe / Achsen Farbe Bestimmen Sie die Farbe von Gitternetz und Achsen. Achsen Format Über dieses Textfeld wird das Zahlenformat der y-Achse beeinflusst. Es wird festgelegt wie viel Stellen vor und nach dem Komma sein dürfen. Dabei gilt folgende Syntax: Abbildung 158: Graph - Parameter ▪ Eine „0“ steht für eine erzwungen Zahl; die Stelle wird angezeigt, auch wenn kein Wert vorhanden ist. ▪ Eine „#“ steht für eine optionale Zahl; die Stelle wird nur angezeigt, wenn auch ein Wert vorhanden ist. Es werden aber nie mehr Stellen als angegeben angezeigt. ▪ Ein „.“ steht für ein Komma. ▪ Sollen beispielsweise ein Prozentzeichen eingefügt werden, so muss diese hinter die Ziffer in Hochkommas (’) gefasst werden. Beispiele: Die Zahl „21,2“ soll angezeigt werden. Wenn das Zahlenformat mit „00.00“ vorgegeben ist, wird „21,20“ angezeigt. Wenn das Zahlenformat mit „0.##“ vorgegeben ist, wird „21,2“ angezeigt. Ein Prozentzeichen mit: „0.##’%’“ eingefügt. Achsen Limit Mit diesem Haken wird die y-Achse auf eine festen Wertebereich eingestellt. Der Bereich kann dann in den Feldern darunter eingestellt werden. Hinweis: Es ist darauf zu achten, dass der Graph bei entsprechender Daten-Einstellung auch Werte in der Aufzeichnungstabelle findet. Sind die Daten einer entsprechender Gruppenadresse z.B. durch eine Fehlerhaften EIBPORT Uhrzeit mit einem Zeitstempel weit vor dem heutigen Versehen, werden die Daten nicht im Graph zu sehen sein (bzw. muss der Graph bis zu diesem Datum zurückgeblättert werden)!

<!-- Seite 150 -->

Auto. Aktualisieren Ist die Visualisierung einmal geöffnet, aktualisiert sich der Graph automatisch nach diesem Intervall (in Minuten). Dabei werden erneut aktuelle Daten aus der EIBPORT Aufzeichnungstabelle abgerufen und neue Messpunkte berechnet. Zeitbereich Bestimmt das Zeitraster das dem Graphen zugrunde liegt. Folgende Auswahl ist möglich: •

# 1 Stunde

•

# 3 Stunden

•

# 6 Stunden

•

# 12 Stunden

•

# 1 Tag

•

# 2 Tage

•

# 1 Woche

Fester Zeitbereich Wenn aktiviert wird der Zeitbereich immer fest von Anfang bis Ende angezeigt. Ist die Option deaktiviert wir der Zeitbereich immer vom aktuellen Zeitpunkt zurückgerechnet. Vor-/Nachlaufzeit Wählen Sie eine Zeit, die geringfügig größer ist als der Abstand zweier Telegramme auf dieser Gruppenadresse. So stellen Sie sicher, dass die Telegramme unmittelbar außerhalb des dargestellten Zeitbereichs auch bekannt sind, und die Linie des Graphen an den Rändern des Zeitbereichs korrekt dargestellt wird. Wenn der Zeitbereich Ihres Graphen regelmäßig mit einer Lücke vor dem ersten Telegrammwert beginnt, dann ist die Vor-/Nachlaufzeit zu klein gewählt. Bereich „Blättern“ (auch unter Java verfügbar) Durch diese Option kann der Benutzer in der Visualisierung jeweils um den eingestellten Zeitbereich zurück- bzw. vor-blättern, immer gesetzt den Fall es sind zu diesem Zeitpunkt Daten vorhanden. Berechnung Es wird zwischen zwei Berechnungsarten unterschieden: ▪ Total: Der Wert wird absolut über die Zeit dargestellt. Im Falle einer Zählerstandmessung würde der Graph kontinuierlich ansteigen. ▪ Differenz: Die Differenz zweier aufeinander folgender Werte eines Objektes wird über die Zeit dargestellt. Die Häufigkeit der Differenzmessungen kann über die Einstellung „Intervall“ in Minuten gemacht werden. Umso kleiner der Zeitabstand, desto genauer die Kurve. Datentyp Die Darstellung folgender EIS-Formate wird unterstützt: ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte Value) ▪ EIS 10u (2 Byte unsigned Value) ▪ EIS 11s (4 Byte Value) ▪ EIS 11u (4 Byte unsigned Value) ▪ EIS 14s (1 Byte Value) ▪ EIS 14u (1 Byte unsigned Value) ▪ DPT 29 (8 Byte signed Value) Der Anhang bietet einen Überblick über EIS-Typen in Verbindung mit DTP-Datentypen.

<!-- Seite 151 -->

Titel Tragen Sie hier eine Legende für die Kurve ein. Der Text wird unterhalb des Graphen in der ausgewählten Kurvenfarbe angezeigt. Faktor / Offset Mittels Faktors und Offset kann der Eingangswert beliebig formatiert werden. Der Wert wird mit Faktor multipliziert und mit dem Offset addiert. Farbe Bestimmt die Farbe der Kurve und des Titels. Kurventyp (nur möglich für CONTROL L) Beim Kurventyp wird bestimmt welche Diagrammform angezeigt wird. Folgendes steht zur Auswahl: ▪ Linie: Es wird ein Linien Diagramm gezeichnet ▪ Fläche: Es wird ein Flächendiagramm erzeugt in der die Fläche unterhalb der Linie entsprechend markiert ist. Stufen zeichnen (nur möglich für CONTROL L) - nur möglich, wenn Stufen zeichnen, aktiviert ist Verhindert die lineare Verbindung von aufeinanderfolgenden Telegrammwerten. Somit erhalten Sie z.B. bei EIS1-Werten eine sinnvollere Darstellung als Rechteckkurve. Punkte zeichnen (nur möglich für CONTROL L) Auf der Linie des Graphen werden bei Aktivierung die verschiedenen Messpunkte eingezeichnet. Wert fortführen (nur möglich für CONTROL L) Diese Option verlängert die Linie des Graphen nach dem letzten Telegramm. Im aktuellen Zeitraum wird bis zum gegenwärtigen Zeitpunkt verlängert in vergangenen Zeiträumen bis zum Ende des jeweiligen Zeitraums. Diese Option "verdeckt" somit zumindest am Ende des Zeitbereichs eventuell zu klein gewählte Vor- /Nachlaufzeiten. Wenn der Zeitbereich Ihres Graphen auch nach Aktivieren dieser Option regelmäßig mit einer Lücke vor dem ersten Telegrammwert beginnt, dann ist die Vor-/Nachlaufzeit zu klein gewählt. Langzeitaufzeichnung / Aufzeichnung aktivieren Mit Aktivierung der Aufzeichnung öffnet sich der Dialog zur Langzeitdatenbank. Nach Auswahl oder Neuanlage einer Datenbank (wie in Kapitel 5.2.1.3. EXTRAS / Langzeitdatenbanken beschrieben) werden die Daten in das Konfigurationsmenü übernommen. Damit stehen diese Daten im Graph- Element der Anzeige zur Verfügung. In Abhängigkeit der Visualisierung, ob innerhalb von JAVA oder als WEB-Ansicht, wie bei CONTROL L ist die Auswahl der Anzeige unterschiedlich. Abbildung 159: Darstellung Live-Daten / Langzeitaufzeichnung

<!-- Seite 152 -->

Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben. FUNKTIONALITÄT INNERHALB DER JAVA VISUALISIERUNG In der Java- Visualisierung bietet das Element Diagramm weitere Funktionen, die Sie über einen Rechtsklick auf das Diagramm aufrufen können: ▪ Aktualisieren: Aktualisiert die Werte des Diagramms. ▪ Zeige Live-Daten: Wechsel zur Anzeige der Live-Daten. ▪ Zeige Aufzeichnungsdaten: Wechsel zur Anzeige der Langzeitdaten. ▪ Als Bild exportieren…: Öffnet den Datei-Browser zum Speichern des Diagramms als Grafikdatei (*.png). ▪ Als CSV exportieren…: Öffnet den Datei-Browser um die Werte des Diagramms als CSV-Datei abzuspeichern. FUNKTIONALITÄT INNERHALB DES CONTROL L Im Gegensatz zu dem Graphen in der Java Visualisierung bietet der Graph bei CONTROL L eine Zoomfunktion und Kurveninformationen an. Für das Wechseln zwischen den Live-Daten und den Daten der Langzeitaufzeichnung erscheint ein Icon (oben rechts), welches anzuklicken ist. Zoomfunktion Befindet sich der Mauszeiger innerhalb des Graph Elements kann mit dem Mausrad in dem Graph hinein und wieder heraus gezoomt werden. Außerdem kann mit gedrückter Maustaste ein Bereich im Graphen markiert werden, der daraufhin vergrößert dargestellt wird. Mit einem Doppelklick irgendwo ins Feld des Graphen wird die nicht vergrößerte Ansicht wiederhergestellt. Abbildung 160: Gezoomter Graph mit Kurveninformation Kurveninformationen Wenn man mit dem Mauszeiger die Aufzeichnungskurve entlangfährt, werden nützlich Informationen zum jeweiligen Messpunkt angezeigt: Kurvenname, Zeit/Datum und der gemessene Wert.

<!-- Seite 153 -->

INFORMATIONEN ZUR AUFZEICHNUNGSTABELLE (RINGSPEICHER) Der Graph benutzt Werte aus der Vergangenheit, dafür benötigt er den Ringspeicher des EIBPORT (KNX- Aufzeichnungstabelle). Dieser umfasst 500.000 Telegramme, das jeweils älteste Telegramm wird durch ein neues ersetzt. 500.000 Telegramme reichen unter Umständen nicht für den gewünschten Zeitraum aus. Abhilfe schafft da der Aufzeichnungsfilter: Damit der Graph auch für einen längeren Zeitraum Verbrauchsdaten etc. darstellt, muss ein Aufzeichnungsfilter gesetzt werden. Dieser bestimmt von welchen Gruppenadressen die Daten in den Ringspeicher geschrieben werden. Der Aufzeichnungsfilter wird unter „System“ > „Konfiguration“ > „EIB-Aufzeichnungsfilter“ mittels Regeln angelegt. Es können entweder komplette Gruppenadressen oder Bereiche angegeben werden. Für Bereiche wird ein Platzhalter (*) eingetragen: Beispiel: „1/*/*“ (ohne Anführungszeichen) bedeutet, dass nur die Daten der Hauptlinie 1 erfasst werden. Wenn nach Mittelgruppe gefiltert werden soll, genügt es „1/1/*“ einzutragen. Bei Filterung nach einer ganzen Adresse wird diese einfach eingetragen. Abbildung 161: ConfigTool - EIB Aufzeichnungsfilter

<!-- Seite 154 -->

## 6.6.44

## GRAPH V2

Dieses Visualisierungselement stellt, wie das Visualisierungselement Graph, den Wertverlauf in einem Diagramm dar und unterscheidet sich im Funktionsumfang. Als Datenquelle kann neben dem Live-Daten (Ringspeicher) auch die im EIBPORT vorhandene Langzeitdatenbank, für bis zu vier Gruppenadressen, gewählt werden. In der CONTROL L Visualisierung bietet der Graph V2 zudem dem Visualisierungsbenutzer die Möglichkeit aufgezeichnete Daten aus unterschiedlichen Zeitbereichen miteinander zu vergleichen (Freeze-Funktion) oder die aktuelle Ansicht als Bild zu exportieren. Für die Ansicht im Diagramm kann der Visualisierungsbenutzer zwischen einer Balkendiagramm- oder Liniendiagramm-Darstellung wählen. Neben der grafischen Darstellung können die Werte auch in einer Tabelle in der Visualisierung ausgegeben werden. CONTROL L only! Dieses Element ist nur in der CONTROL L verfügbar. Konfigurationsparameter Graph V2: Gitternetzlinien Farbe und Achsen Farbe Auswahl der Farbe für die Gitternetz und Achsen. Achsen Format Über dieses Textfeld wird das Zahlenformat der y-Achse beeinflusst. Es wird festgelegt wie viel Stellen vor und nach dem Komma sein dürfen. Dabei gilt folgende Syntax: ▪ Eine „0“ steht für eine erzwungen Zahl; die Stelle wird angezeigt, auch wenn kein Wert vorhanden ist. ▪ Eine „#“ steht für eine optionale Zahl; die Stelle wird nur angezeigt, wenn auch ein Wert vorhanden ist. Es werden aber nie mehr Stellen als angegeben angezeigt. ▪ Ein „.“ steht für ein Komma. ▪ Sollen beispielsweise ein Prozentzeichen eingefügt werden, so muss diese hinter die Ziffer in Hochkommas (’) gefasst werden. Abbildung 162 Graph V2 - Parameter Beispiel: Die Zahl „21,2“ soll angezeigt werden. Wenn das Zahlenformat mit „00.00“ vorgegeben ist, wird „21,20“ angezeigt. Wenn das Zahlenformat mit „0.##“ vorgegeben ist, wird „21,2“ angezeigt. Ein Prozentzeichen mit: „0.##’%’“ eingefügt. ESF-Daten nutzen Markieren Sie dieses Kontrollkästchen, wenn Sie in der Visualisierung den Bezeichner der Gruppenadresse aus der ETS als Tooltip verwendet sehen möchten. Vor-/Nachlaufzeit Wählen Sie eine Zeit, die geringfügig größer ist als der Abstand zweier Telegramme auf dieser Gruppenadresse. So stellen Sie sicher, dass die Telegramme unmittelbar außerhalb des dargestellten Zeitbereichs auch bekannt sind, und die Linie des Graphen an den Rändern des Zeitbereichs korrekt dargestellt wird. Tipp: Wenn der Zeitbereich Ihres Graphen regelmäßig mit einer Lücke vor dem ersten Telegrammwert beginnt, dann ist die Vor-/Nachlaufzeit zu klein gewählt.

<!-- Seite 155 -->

Konfigurationsparameter Kurve: Berechnung Es wird zwischen zwei Berechnungsarten unterschieden: ▪ Total: Der Wert wird absolut über die Zeit dargestellt. Im Falle einer Zählerstandmessung würde der Graph kontinuierlich ansteigen. ▪ Differenz: Die Differenz zweier aufeinander folgender Werte eines Objektes wird über die Zeit dargestellt. Die Häufigkeit der Differenzmessungen kann über die Einstellung „Intervall“ in Minuten gemacht werden. Umso kleiner der Zeitabstand, desto genauer die Kurve. Intervall (in Minuten) Diese Option steht nur zur Auswahl, wenn die Berechnungsart „Differenz“ ausgewählt ist. Das Intervall gibt den Zeitbereich (in Minuten) an, in dem die Differenz berechnet wird. Die Differenz wird aus dem ersten und letzten Wert, innerhalb dieses Zeitbereichs, ermittelt. Datentyp Die Darstellung folgender EIS-Formate wird unterstützt: ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte Value) ▪ EIS 10u (2 Byte unsigned Value) ▪ EIS 11s (4 Byte Value) ▪ EIS 11u (4 Byte unsigned Value) ▪ EIS 14s (1 Byte Value) ▪ EIS 14u (1 Byte unsigned Value) ▪ DPT 29 (8 Byte signed Value) Der Anhang bietet einen Überblick über EIS-Typen in Verbindung mit DTP-Datentypen. Titel Tragen Sie hier eine Legende für die Kurve ein. Der Text wird unterhalb des Graphen in der ausgewählten Kurvenfarbe angezeigt. Faktor / Offset Mittels Faktors und Offset kann der Eingangswert beliebig formatiert werden. Der Wert wird mit Faktor multipliziert und mit dem Offset addiert (negativer Offset ist erlaubt). Der Faktor und Offset wirkt sich nur auf die Anzeige in der Visualisierung aus und nicht auf den Telegrammwert auf den KNX-Bus. Farbe Bestimmt die Farbe der Kurve und des Titels. Achsentyp Verschiedene Achsentypen können definiert und innerhalb des aktuellen Visualisierungsprojekt wiederverwendet werden. Über das Plus und Minus Symbol werden Achsentypen neu hinzugefügt oder gelöscht (siehe Abbildung). Die Parameter sind: Abbildung 163 Graph V2 - Achsentypen - Name. Bezeichner für den Achsentyp. - Einheit. Die Einheit wird hinter der Achsenbeschriftung und im Tooltip zu dem entsprechenden Wert angezeigt. - Seite. Diese Auswahl definiert auf welcher Seite des Diagramms die Achse platziert wird. - Minimum/Maximum – Limit/Wert. Um eine feste Skalierung des Diagramms zu erhalten, können feste Grenzen für Maxima und Minima aktiviert und gewählt werden. Das Diagramm skaliert dann nur innerhalb dieser Grenzen, so dass die dargestellten Kurven den Maßstab der Y- Achse beibehalten. Sind keine Limits aktiviert, skaliert das Diagramm automatisch.

<!-- Seite 156 -->

Kurventyp Beim Kurventyp wird bestimmt welche Diagrammform angezeigt wird. Folgendes steht zur Auswahl: ▪ Linie: Es wird ein Linien Diagramm gezeichnet ▪ Fläche: Es wird ein Flächendiagramm erzeugt in der die Fläche unterhalb der Linie eingefärbt ist. ▪ Balken: Dieser Typ visualisiert Werte als vertikale Linien im Diagramm. Stufen zeichnen Verhindert die (direkte) lineare Verbindung von aufeinanderfolgenden Telegrammwerten. Mit dieser Option generiert bei EIS1-Werten eine sinnvollere Darstellung als Rechteck-Kurve. Punkte zeichnen Auf dem Graphen werden bei aktivierter Option die empfangenen Telegramme mit einem Punkt markiert. Hinweis: Diese Option aktiviert zusätzlich auch die Tooltip für diesen Graphen. So kann in der Visualisierung für alle Punkte der Telegrammwert inkl. Zeitstempel aufgerufen werden. Wert fortführen (nur mit Option „Stufen zeichnen“ verfügbar) Diese Option verlängert die Linie des Graphen nach dem letzten Telegramm. Im aktuellen Zeitraum wird bis zum gegenwärtigen Zeitpunkt verlängert in vergangenen Zeiträumen bis zum Ende des jeweiligen Zeitraums. Diese Option "verdeckt" somit zumindest am Ende des Zeitbereichs eventuell zu klein gewählte Vor- /Nachlaufzeiten. Wenn der Zeitbereich Ihres Graphen auch nach Aktivieren dieser Option regelmäßig mit einer Lücke vor dem ersten Telegrammwert beginnt, dann ist die Vor-/Nachlaufzeit zu klein gewählt. Langzeitaufzeichnung / Aufzeichnung aktivieren Mit Aktivierung der Aufzeichnung öffnet sich der Dialog zur Langzeitdatenbank. Nach Auswahl oder Neuanlage einer Datenbank (wie in Kapitel 5.2.1.3. EXTRAS / Langzeitdatenbanken beschrieben) werden die Daten in das Konfigurationsmenü übernommen. Damit stehen diese Daten im Graph- Element der Anzeige zur Verfügung. In Abhängigkeit der Visualisierung, ob innerhalb von JAVA oder als WEB-Ansicht, wie bei CONTROL L ist die Auswahl der Anzeige unterschiedlich. Objekt Stil Konfiguration Alle weiteren Optionen sind im Kapitel Allgemeine Elemente Parameter beschrieben. FUNKTIONALITÄT INNERHALB DER CONTROL L - VISUALISIERUNG Der Unterschied zum „Graph“-Element ist, das dieses Visualisierungselement mehr Funktionen bietet (Beispiel in der CONTROL L Visualisierung, siehe nachfolgende Bildschirmkopie). Aktueller Zeitbereich Auf der linken Seite, im Kopfbereich des Diagramms, ist immer der Zeitbereich angegeben welcher im Diagramm zu sehen ist. Navigation Mit den Symbolen „<“ (zurück) und „>“ (vorwärts) wird der Zeitbereich gewechselt. Für die Live-Daten (Ringspeicher) ist der Zeitbereich fest für einen Tag eingestellt. Für die Darstellung der Daten aus der Langzeitdatenbank kann der Visualisierungsbenutzer zwischen den Zeitbereichen Tag, Woche und Monat wechseln. Auswahl Zeitbereich In der Dropdown-Liste (ebenfalls in der Kopfzeile des Diagramms) kann der Visualisierungsbenutzer zwischen den Live-Daten und der Daten der Langzeitdatenbank wechseln. Die Dropdown-Liste wird über das „v“-Symbol geöffnet. Dieses Symbol ist nur aktiv, wenn für dieses Element eine Langzeitdatenbank verknüpft ist.

<!-- Seite 157 -->

(Unter der Kopfzeile im Diagramm-Visualisierungselement sind 5 Icons auf der rechten Seite angeordnet, mit diesen weiteren Funktionen aufgerufen werden. Siehe Bildschirmkopie nächste Seite) Hier die Beschreibung der Funktionen von links nach rechts) Einfrieren Mit dem ersten Icon wird die Freeze Funktion aktiviert. Diese ermöglicht die aktuell gezeigten Grafen „einzufrieren“. Alle eingefrorenen Grafen werden weiterhin als gestrichelte Linien dargestellt, auch wenn der Zeitbereich verändert wird. Damit ist es möglich die Werte aus verschiedenen Zeitbereichen miteinander zu vergleichen. Datenansicht Das zweite Icon öffnet eine Tabelle mit allen Telegrammwerten die im Diagramm angezeigt werden. Wechsel zum Liniendiagramm Eine Darstellung als Liniendiagramm wird über das dritte Icon aufgerufen. Wechsel zum Balkendiagramm Mit dem vierten Icon werden die Daten im Balkendiagramm dargestellt. Als Bild speichern Das fünfte Icon Speicher die aktuelle Ansicht als Bilddatei. (Zusatzfunktion) Aktuelle Werte anzeigen Sobald der Zeitbereich verändert wird, erscheint immer ein zusätzliches Icon, an erster Stelle, mit dem der aktuelle Zeitbereich wieder aufgerufen wird. (Zusatzfunktion) CSV-Export Diese Funktion ist nur für die Langzeitdatenbank verfügbar. Beim Wechsel zur Langzeitdatenbank erscheint automatisch zusätzlich ein entsprechendes Icon. Beim Aktivieren des Exports kann im Dialog der gewünschte Graph sowie der Zeitraum für den Export ausgewählt werden. Bedienung der „Zoomfunktion“ Befindet sich der Mauszeiger über dem Graph-Element, kann der Zeitbereich mit dem Mausrad verändert werden, z. B. von 24 Stunden auf eine Stunde für eine genauere Anzeige der einzelnen Werte. Zusätzlich lässt sich der Zeitbereich mit gedrückter Maustaste vor- oder zurückverschieben. Bei Touch-Bedienung erfolgt die Anpassung des Zeitbereichs mit zwei Fingern (Pinch-to-Zoom), während die Verschiebung mit einem Finger erfolgt. Aufrufen der „Kurveninformationen“ Wenn man mit dem Mauszeiger den Graphen entlangfährt, werden Informationen (in Form eines Tooltips) zum jeweiligen Messpunkt angezeigt. Dazu gehören Name, Zeitstempel und Telegrammwert (siehe nachfolgende Bildschirmkopie). Hinweis: Diese Anzeige wird durch die Option „Punkte zeichnen“ aktiviert. Funktion der „Legende“ Im unteren Bereich des Diagramms ist die Legende platziert. Hier wird zusammen mit dem Namen auch die Farbe des Graphs abgebildet. Ein Klick auf diese Einträge, blendet den Graphen im Diagramm aus (siehe nachfolgende Bildschirmkopie; „Temperatur 4“ ist deaktiviert).

<!-- Seite 158 -->

Abbildung 164 GRAPH V2 - Ansicht in der CONTROL L Visualisierung

<!-- Seite 159 -->

## 6.6.45

## FREE COMPONENTS

Abbildung 165: Visualisierungseditor - Free Components Abbildung 166: EIBPORT Editor - Free Components Import Zu den verfügbaren Visualisierungselementen gehören ebenso die Komponenten, die mit dem COMPONENTBUILDER erstellt wurden. Das sind einerseits Komponenten, die mit dem integrierten COMPONENTBUILDER 2 erstellt wurden oder andererseits, importierte Free Components einer älteren Version des COMPONENTBUILDER. Sofern Free Components erstellt oder integriert wurden, können diese individuell erstellten Steuerungs- und Visualisierungselemente zur Erstellung in der Visualisierung genutzt werden. Gehen Sie hierzu bei der Auswahl der Visualisierungs-Elemente zum unteren Teil der Auswahl „Free Components“. Hier finden Sie Ihre erstellten und importierten Komponenten. Zu beachten ist herbei: die importieren „Free Components“ werden mit Date-Erweiterung (btn) angezeigt und sind nicht editierfähig. Grundsätzlich nach jedem Free Components Import und auch der Bearbeitung im COMPONENTBUILDER muss ist die Anzeige der Elemente zu „Aktualisieren“. Free Components bzw. Free Components Classic, die mit einer älteren Version des COMPONENTBUILDER (V1 bzw. Classic) erstellt wurden, können im EIBPORT Editor unter Extras -> Free Components importiert werden. Hinweis: Der Datenimport für Free Components dient nur für die Verwendung dieser Komponenten in der Visualisierung. Ein Editieren der erstellten Komponenten ist nicht möglich. Hierfür ist der Import direkt in den integrierten COMPONENTBUILDER V2 erforderlich. Es wird empfohlen, die Free Components grundsätzlich über den integrierten COMPONENTBUILDER V2 zu importieren. Unter Free Components V2 sind die erstellen Komponenten, die mit der integrierten Version des COMPONENTBUILDER V2 erstellt wurden. Dieser wird über das EIBPORT Startmenü bzw. über den BAB STARTER geöffnet. Für die Nutzung des COMPONENTBUILDER V2 gibt es eine eigenständige Dokumentation. Abbildung 167: EIBPORT Startmenü - COMPONENTBUILDER

<!-- Seite 160 -->

## 6.7

## SICHERHEITSEINSTELLUNGEN –

## BENUTZERVERWALTUNG FÜR DIE

## VISUALISIERUNG

Siehe Kapitel „Passwortschutz für die Visualisierung“!

## 6.8

## BELEGUNGSPLAN MODUL (CONTROL R)

Das Belegungsplan Modul steuert die Funktionen (Licht, Verschattung, Heizung etc.) mehrerer Räume einer Anlage anhand von Kalender- und Gruppenzuordnungen. Sie ist eine Erweiterung des EIBPORT die mittels einer Lizenz freigeschaltet werden muss. Ist diese nicht vorhanden, werden die erforderlichen Schalttelegramme des Belegungsplans nicht erzeugt. Die Konfiguration und Bedienung des Belegungsplans werden in einem extra Dokument beschrieben, welches unter info@bab-tec.de angefordert werden kann.

<!-- Seite 161 -->

## JOB EDITOR CLASSIC

Der Job Editor Classic wird über das Fenster> Job Editor Classic geöffnet. Das Fenster erscheint nicht im Vollbildmodus. In der rechten Ecke des Fensters kann es minimiert, maximiert oder geschlossen werden. Abbildung 168: Job Editor Classic Im Job Editor Classic werden die Dienste (Jobs) des EIBPORT konfiguriert. Die zur Verfügung gestellten Job Typen variieren je nach Firmware Version des EIBPORT. Um die Jobs zu erstellen, gibt es eine Symbolleiste oder eine alphabetisch sortierte Baumstruktur. Die Job Maske in der konfiguriert wird, ist in der Mitte dargestellt. Zur Auswahl der Jobs (Dienste) gibt es auf der linken Seite das Auswahlmenü. Ein neuer Job wird geöffnet über einen rechten Maus-Klick auf dem gewünschten Job Typ. Zudem können neue Jobs auch über ein Pull Down Menü ausgewählt und angelegt werden. Abbildung 169: Job Editor Classic - Pull Down Menü Abbildung 170: Job Editor Classic - Neuer Job anlegen

<!-- Seite 162 -->

Abbildung 171: Job Editor Classic – Dokumentation Das Symbol mit der Aufschrift “Doku” dient dazu die Konfiguration der Jobs zu dokumentieren. Die Funktion kann auch über einen Rechtsklick auf den übergeordneten Ordner „Jobs“ aufgerufen werden. Es öffnet sich ein neuer Dialog in der die vorhandenen Jobs zur Dokumentation ausgewählt werden können. Das kann entweder manuell, für jeden Job einzeln oder über die Option „Select All“ für alle Jobs geschehen. Über „Report erstellen“ wird eine html Seite erzeugt, die die Konfiguration aller ausgewählten Jobs zusammenfasst. Diese Datei kann ausgedruckt (Print) und archiviert werden. Abbildung 172: Job Editor Classic - Report erstellen Baumstruktur Auf der linken Seite des Job Editor Classic-Fensters befindet sich die alphabetisch sortierte Baumstruktur über alle verfügbaren Job Typen und Jobs. Jeder Job Typ wird als Ordner angezeigt, der sich über einen kleinen Pfeil öffnen oder schließen lässt, wenn konkrete Jobs zum jeweiligen Job Typen existieren. Ob und wie viele konkrete Jobs zu einem Job Typen existieren, wird jeweils in Klammern hinter der Bezeichnung des Job Typs angezeigt. Jeder Job wird als Seite angezeigt. Sind mehrere Jobs definiert werden Sie automatisch alphabetisch sortiert. Ein neuer Job wird über den Rechtsklick auf den Jobordner angelegt. Die jeweilige Job Maske erscheint in der Mitte des Fensters. Jobs speichern/kopieren und löschen Die Jobs werden über das Jobfenster verwaltet. Im rechten oberen Rand jeder Job Maske befinden sich Symbole für Löschen, Kopieren, Neu laden, Speichern und Schließen. Wird ein Job kopiert geschieht das ohne den Job Namen zu kopieren. Durch Klicken auf das „Löschen“- Symbol wird der ausgewählte Job ohne vorherige Sicherheitsabfrage gelöscht! Abbildung 173: Job Editor Classic - Job Verwaltung

<!-- Seite 163 -->

## 7.1

## ALLGEMEINE HINWEISE ZUM JOB EDITOR

## CLASSIC

Abbildung 174: Job Editor Classic - ESF Dialog Karteireiter Sind mehrere Jobmasken in das Fenster geladen, werden Sie oberhalb durch Karteireiter angezeigt. Ein noch nicht abgespeicherter Job hat dabei noch keine Bezeichnung. Es können beliebig viele Jobmasken aufgerufen werden. Parameter Jede Job Maske hat spezifische Parameter. Alle rot markierten Parameter müssen zwingend ausgefüllt werden. Passiert dies nicht, kann der jeweilige Job nicht abgespeichert werden da er nicht funktionieren würde. Jeder Job hat ein Freigabeobjekt. Über dieses Objekt können Jobs gesperrt werden, ohne Sie löschen zu müssen. Ein Freigabeobjekt ist immer EIS 1 definiert, „eins“ ist Freigabe, „null“ ist keine Freigabe. Ist eine Adresse eingetragen, die zuvor noch nie vergeben war, ist der Job so lange gesperrt, bis die Gruppenadresse einen Wert bekommt. Sollte diese Adresse zuvor einen Wert gehabt haben, ist der Zustand des Freigabeobjektes entsprechend diesem Wert. Gruppenadressen zuweisen Gruppenadressen können direkt über ein Eingabefeld, oder über eine Adresstabelle eingegeben werden. Bei direkter Eingabe kann die Leertaste als „/“ benutzt werden. Die Adresstabelle ist eine Matrix, aus der die gewünschte Adresse ausgewählt werden kann. Der sich öffnende Dialog bietet zudem die Möglichkeit eine aus der ETS exportierte ESF-Datei hochzuladen und für die Adressvergabe zu nutzen. So werden die Projektdaten aus der ETS im EIBPORT verfügbar gemacht, und eine Verwechslung von Adressen wird vermieden. Wie eine ESF-Datei exportier und in den EIBPORT geladen wird, ist im Kapitel „KNXnet/IP | ETS“ beschrieben. Virtuelle Gruppenadressen Der EIBPORT beherrscht nicht nur den Adressraum der Hauptgruppen von 0 bis 15, sondern auch den Adressraum der Hauptgruppen von 16 bis 31. Diese Adressen sind sogenannte virtuelle Gruppenadressen. Mit Ihnen ist es möglich z.B. Jobs miteinander zu verknüpfen, ohne dass Adressen aus dem realen Adressraum dafür aufgebraucht werden müssen. Virtuelle Gruppenadressen werden nicht auf den KNX gesendet. Diese Aufteilung, zwischen reellen und virtuellen Gruppenadressraum, kann im ConfigTool unter dem Reiter „Konfiguration“ im Abschnitt „Erweiterte EIB-Einstellungen“ individuell eingestellt werden. Kommunikationsobjekte Der EIBPORT bildet die Struktur der Kommunikationsobjekte des KNX/KNX nach. Das heißt, jedem Objekt können bis zu 5 Gruppenadressen zugeordnet werden. Somit kann die Vergabe der Gruppenadresse eines z.B. Aktor Kanals direkt nachgebildet werden. Damit ist EIBPORT über den tatsächlichen Zustand des Aktors (nicht Gruppenadresse) jederzeit informiert und ein aufwändiges Arbeiten mit Rückmeldungen kann unterbleiben. Diese Vorgehensweise vereinfacht die Erstellung von logischen Verknüpfungen, da jedem Eingangsobjekt der Gatter bis zu 5 Gruppenadressen zugeordnet werden können. Im ESF-Dialog können in diesem Falle alle fünf Gruppenadressen zugeordnet werden. Sie werden dadurch automatisch in der korrekten Syntax in das ausgewählte Objektfeld eingetragen. Bei Ausgängen ist es hingegen nur möglich eine Adresse einzutragen.

<!-- Seite 164 -->

Datentyp-Anzeige durch Mouse-over-Hilfe Für jedes Adressfeld in den EIBPORT Jobs wird der verwendete Datentyp angezeigt, wenn mit dem Mauszeiger etwas länger über dem entsprechenden Adressfeld verweilt wird. Generelle Syntax Nach der ersten Gruppenadresse sind die weiteren Adressen in eine Klammer zu setzen und durch Komma zu trennen. Beispiel: 2/12(2/13,2/14,2/15,2/16)

<!-- Seite 165 -->

## 7.2

## JOBS

Die genauen Funktionen der einzelnen Jobs werden nachfolgend beschrieben. Die Jobs im EIBPORT werden ständig weiterentwickelt, wodurch sich technische Änderungen ergeben können, die an dieser Stelle nicht immer sofort dokumentiert sind.

## 7.2.1

## LOGIK

Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Alle Logikgatter verknüpfen EIS 1-Werte. Pro Job können maximal 28 Eingänge definiert werden. Die Bedingungen für den Ausgang des Gatters können wie folgt definiert werden: ▪ Es kann parametriert werden, wann ein Ausgangstelegramm gesendet werden soll: o nur wenn sich der Status am Ausgang der Logik ändert oder o bei jedem neuen Eingangstelegramm am Eingang der Logik. o bei Freigabe eine Neuberechnung durchgeführt werden soll oder nicht. Wenn über das Freigabeobjekt ein EIN (1) gesendet wird, wird der Ausgangswert neu berechnet. ▪ Darüber hinaus wird eingestellt, welche Werte der Ausgang nach eintreffender Bedingung auf den Bus senden darf. o alle Werte (also EIN- UND AUS-Telegramme) oder o nur EIN (1) oder nur AUS (0) Telegramme Hinweis: Achten Sie darauf, dass Sie stets nur so viele Eingänge aktivieren, wie Sie auch benötigen!

<!-- Seite 166 -->

Art Beschreibung UND Verknüpfungen (AND) Das Gatter besitzt bis zu 28 Eingänge, die logisch „und” zu einem Ausgangsobjekt verknüpft werden. ODER Verknüpfungen (OR) Das Gatter besitzt bis zu 28 Eingänge, die logisch „oder” zu einem Ausgangsobjekt verknüpft werden. XOR Verknüpfungen (EIS 1) Das Gatter besitzt bis zu 28 Eingänge, die logisch „exklusiv oder” zu einem Ausgangsobjekt verknüpft werden. Die Verknüpfung liefert eine 0 sobald alle Eingangsobjekte 1 oder alle 0 sind (alle sind gleich). Ist ein Eingangsobjekt unterschiedlich, ist der Ausgang 1. Objekt Der Ausgang hat den Zustand des Wertes, der zuletzt auf irgendeinen Eingang gesendet wurde. NAND, NOR, NXOR Der Ausgang der Berechnung wird negiert gesendet. NObjekt Der Ausgangswert ist vom Typ EIS 1: •

# 0 bei einem Eingangswert ungleich 0

•

# 1 bei einem Eingangswert gleich 0

Bei mehreren Eingangsobjekten ist der Eingang bestimmt auf dem zuletzt ein Telegramm empfangen wurde.

<!-- Seite 167 -->

## 7.2.2

## TREPPENHAUSAUTOMAT

Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Wird am Eingang ein Ein-Telegramm empfangen, so wird nach einer parametrierbaren Zeit automatisch der Ausgang mit einem Aus-Befehl gesendet. Dabei kann der Ausgang auch eine unterschiedliche Gruppenadresse haben. ▪ Zeitbereich von 1 bis 65.000 Sekunden, Minuten oder Stunden ▪ Stoppen: Ist diese Option gewählt, bewirkt ein „AUS“- Telegramm auf den Ausgang den Stopp der Automatik. ▪ Ausgabe invertieren: Der eigentliche Ausgang des Dienstes wird invertiert ausgegeben. ▪ Triggern: Bei Erhalt eines erneuten „EIN“-Telegramms am Eingang wird die Verzögerungs-zeit neu gestartet.

<!-- Seite 168 -->

## 7.2.3

## VERZÖGERER

Pflichtfelder Alle in rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Gatter mit einem Eingang und einem Ausgang. Der Ausgang wird verzögert gesendet. Der Verzögerer verzögert jedes am Eingang anliegende Telegramm um die eingestellte Verzögerungszeit ▪ Zeitbereich von 1 bis 65.000 Sekunden, Minuten oder Stunden ▪ Verzögerungstyp: Bestimmt welche Telegramme verzögert gesendet werden. Standardmäßig werden alle Telegramme am Eingang um x Sekunden verzögert. Auf Wunsch gibt der Dienst nur „EIN“ oder „AUS“ Telegramme verzögert wieder. Hinweis: in diesem Falle wird bei jeweilig anders lautendem Eingang, der Ausgang ohne Verzögerung geschaltet.

<!-- Seite 169 -->

## 7.2.4

## LICHTSZENE

Pflichtfelder Alle in rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Es können bis zu 28 KNX-Teilnehmer in einer Gruppe zusammengefasst werden. Jedem Teilnehmer kann dabei ein individueller Wert, den er senden soll, zugeordnet werden. Die Lichtszene wird über ein Startobjekt ausgelöst. Für jedes Startobjekt ist der auslösende Wert (0 oder 1) vorzugeben. Das heißt pro Gruppenadresse stehen 2 unterschiedliche Lichtszenen zur Verfügung. Über das Freigabeobjekt kann die Ausführung gesperrt bzw. aktiviert werden (z.B. Zeitschaltuhr). ▪ Startobjekt: Die Lichtszene wird über ein EIS 1 Telegramm gestartet. ▪ Lichtszenen Auslösung: Bestimmt welcher Wert des EIS 1 Telegramms die Lichtszene startet ▪ Speicherobjekt: Dieses Objekt speichert die aktuellen Zustände der Lichtszenen Teilnehmer. Ist der Wert eines Teilnehmers verändert und gespeichert worden, wird die Lichtszene in Zukunft mit dem veränderten Wert ausgeführt. Speichern kann bei einem „EIN“ oder „AUS“ Telegramm erfolgen. ▪ Anhaltbar: Die Lichtszene kann durch ein Telegramm am Eingang gestoppt werden. Das Telegramm darf nicht die Startbedingung erfüllen. ▪ Verzögerung (1/10s): Die Verzögerungszeit kann in 1/10 Sekunden eingestellt werden. Der Wertebereich liegt zwischen 0 – 32767. Werte unter 10 sollten unter Vorsicht verwendet ▪ EIS-Typen: Die Ausgangsadressen können vom Typ EIS 1, EIS 5, EIS 6, EIS 9, EIS 10, EIS 11 und EIS 14 sein. Hinweis: Die Lichtszene sollte immer nur so viele Ausgänge eingestellt haben wie auch verwendet

<!-- Seite 170 -->

## 7.2.5

## HYSTERESE

Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Das Element Hysterese ist ein Vergleicher mit zwei Schwellen. Die zwei Schwellen werden als obere und untere Schwelle bezeichnet. Wird am Eingang ein Wert empfangen, so wird dieser Wert mit den Schwellen verglichen. Als Ergebnis wird ein Binär-Wert (0 oder 1) nach EIS1 ermittelt. In Abhängigkeit des letzten errechneten Zustands wird der neue Zustand nachfolgender Definition berechnet: Ist das letzte Ergebnis eine 0, so wechselt der Ausgangszustand zu 1, wenn der empfangene Eingangswert die obere Schwelle überschreitet. Ist das letzte Ergebnis eine 1, so wechselt der Ausgangszustand zu 0, wenn der empfangene Eingangswert die untere Schwelle unterschreitet. Der Eingangswert kann nur über das Eingangsobjekt empfangen werden. Die obere und untere Schwelle kann über eine Konstante oder über ein Objekt beschrieben werden. Die Berechnung des Hysterese-Schalters wird gestartet, wenn das Eingangsobjekt oder an einem Objekt für die Schwellen ein Telegramm empfangen wurde. Der parametrierte EIB-Typ bestimmt, wie der Hysterese-Schalter den Wert berechnet. Wird der EIS-Typ „Nichts“, eingetragen, so wird als Wert die „Konstante“ genommen. Wird der EIS-Typ 1, 2, 3, 4, 6, 8, 10 oder 11 parametriert, so wird der Objektwert über Faktor und Offset bestimmt, d.h. der vom KNX empfangende Objektwert wird mit dem Faktor multipliziert. Der Offsetwert wird addiert. Das Ergebnis dieser Berechnung ist der Objektwert. Dieser wird zur Berechnung des Hysterese Schalters genutzt. Der so bestimmte Objektwert wird, nach der Berechnung über min. Wert und max. Wert in einen für den Schwellwertschalter gültigen Bereich gezwungen. D.h. der Min.- oder Max-Wert bildet eine Begrenzung der variablen Schwellwerte, die über den zugehörigen Objektwert gesendet werden.

<!-- Seite 171 -->

Sollte der Objektwert unter dem Wert des min. Werts liegen, so wird als Objektwert der min. Wert angenommen. Sollte der Objektwert über dem Wert des max. Werts liegen, so wird als Objektwert der max. Wert angenommen. Eine Plausibilitätsprüfung wird bei der Berechnung des Gatters nicht durchgeführt. Mit den so ermittelten Werten für Eingang, obere und untere Schwelle, wird nun der aktuelle Ausgangszustand berechnet. Bei der Berechnung werden zwei Fälle unterschieden: Ausgangszustand 0 oder 1. ▪ Wenn der Zustand 0 der Ausgangszustand war bevor das auslösende Telegramm empfangen wurde, so muss der Eingangswert über der oberen Schwelle liegen, um als neuen Ausgangswert eine 1 zu erhalten. ▪ Wenn der Zustand 1 der Ausgangszustand war, so muss der Eingangswert unter der unteren Schwelle liegen, um als neuer Ausgangswert eine 0 zu erhalten. Sollte sich aufgrund der Berechnung des Hysterese Schalters ein Zustandswechsel am Ausgang ergeben, so wird ein Telegramm gesendet. Sollte sich aufgrund der Berechnung kein Zustandswechsel am Ausgang ergeben, so wird nur dann ein Telegramm gesendet, wenn der Parameter „sende nur Änderung“ nicht gesetzt ist. Ist der Parameter „sende nur Änderung“ gesetzt, so wird nur dann am Ausgang ein Telegramm gesendet, wenn sich durch eine Neuberechnung ein Zustandswechsel am Ausgang ergibt. Ist das Flag nicht gesetzt, so wird nach jeder Neuberechnung am Ausgang ein Telegramm gesendet.

## 7.2.6

## SCHWELLWERT

Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Element-Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt.

<!-- Seite 172 -->

Eingangsobjekt Pflichtfeld. Vergeben Sie die Gruppenadresse, worauf die Funktion ausgeführt werden soll. EIS-Typ Wählen Sie hier den Datenpunkttyp für das Eingangsobjekt. Schwellwert Mit dem Schwellwert wird der Wert gesetzt, bei dem das Ausgangsobjekt gesendet wird. Für das Unterund Überschreiten wird jeweils ein eigenes Ausgangsobjekt bestimmt. Ausgangsobjekt Pflichtfeld. Vergeben Sie die Gruppenadressen, die jeweils beim Unter- und Überschreiten gesendet werden soll. EIS-Typ Wählen Sie hier die Datenpunkttypen für die Ausgangsobjekte. Ausgabewert Pflichtfeld. Für das Unter- bzw. Überschreiten werden hier feste Werte vergeben. Diese Werte können z.B. die Leistungsstufen einer Steuerung sein oder auch bestimmte Szenen. Totzeit (s) Die Totzeit ist ein Zeitinterfall, in der das kurzeitige Unter- bzw. Überscheiten nicht zum Senden des Ausgangsobjektes führt. Ist der Wert „0“, wird beim Unter- bzw. Überschreiten der Schwelle sofort gesendet. Wiederholzeit (s) Wiederholzeit, ist das zyklische Senden des Ausgangsobjektes nach Unter- bzw. Überschreiten der Schwelle. Ist der Wert „0“ wird jeweils nur einmalig gesendet, wenn die Unter- bzw. Überschreitung stattfindet bzw. auch wiederholt stattfindet. Für den Schwellwertschalter gibt es zwei wichtige Schaltereignisse (siehe Grafik). Abbildung 175: Diagramm Schwellwertschalter Erstes Schaltereignis: Schaltpunkt 1: Hier wird der obere Schwellwert überschritten. Mit dem Überschreiten der oberen Schwelle läuft der Timer “Totzeit”. Ist dieser Timer “abgelaufen” und weiterhin die Eingangs-bedingung -überschreiten der oberen Schwelle- erfüllt, so wird der in der Spalte „obere Schwelle” parametrierte Ausgabewert auf den KNX gesendet. Die zugehörige KNX-Gruppenadresse wird im Parameterfenster Ausgang eingetragen. Der Ausgabewert kann EIS 1, 5, 6 oder 14 sein. Die „Totzeit“ soll verhindern, dass der Schwellwertschalter ständig den Ausgabewert auf KNX sendet, wenn der Eingangswert um die obere (untere) Schwelle schwankt.

<!-- Seite 173 -->

Nachdem der Ausgabewert auf den KNX gesendet wurde, startet der Timer „Wiederholzeit”. Ist nach Ablauf der Wiederholzeit weiterhin die Eingangsbedingung - überschreiten der oberen Schwelle - erfüllt, so wird erneut der Ausgabewert auf den KNX gesendet. Diese Programmschleife wird so lange abgearbeitet, bis die Eingangsbedingung - überschreiten der oberen Schwelle - nicht mehr erfüllt ist. Dieses ist der Fall ab dem Schaltpunkt 1.1 (siehe Abbildung). Befindet sich der Eingangswert zwischen der oberen oder unteren Schwelle, so sendet der Schwellwertschalter nichts auf den KNX. Zweites Schaltereignis: Unterschreiten der unteren Schwelle. Mit dem Unterschreiten der unteren Schwelle läuft der Timer “Totzeit”. Ist dieser Timer “abgelaufen” und weiterhin die Eingangsbedingung - unterschreiten der unteren Schwelle - erfüllt, so wird der in der Spalte “untere Schwelle” parametrierte Ausgabewert auf dem KNX gesendet. Der Ausgabewert kann EIS 1, 5 oder 6 sein. Nachdem der Ausgabewert auf den KNX gesendet wurde, startet der Timer “Wiederholzeit”. Ist nach Ablauf der Wiederholzeit weiterhin die Eingangsbedingung - unterschreiten der unteren Schwelleerfüllt, so wird erneut der Ausgabewert auf KNX gesendet. Diese Programmschleife wird so lange abgearbeitet, bis die Eingangsbedingung - unterschreiten der unteren Schwelle - nicht mehr erfüllt ist. Hinweis: Ist bei „Totzeit“ kein Wert eingetragen, so wird sofort auf den Bus gesendet. Ist bei „Wiederholzeit“ kein Wert eingegeben, sendet der Schalter das Ergebnis nur ein einziges Mal.

<!-- Seite 174 -->

## 7.2.7

## VERGLEICHER

Dieser Job vergleicht den Wert eines Eingangsobjekts mit dem eines anderen, oder mit dem eines statischen Wertes. Das Ergebnis wird nach „wahr“ oder „unwahr“ bewertet. Der Ausgang kann unabhängig vom Eingang parametriert werden. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingang 1 und 2 Die beiden Eingänge werden entsprechend der eingestellten Vergleichsoperation miteinander verglichen. Je nach Ergebnis wird entweder der Ausgang für „wahr“ oder für „unwahr“ gesendet. Die Eingangsobjekte enthalten folgende Parameter: Gruppenadresse Die Gruppenadressen des Eingangsobjektes. EIS-Format Hier wird der EIS-Typ des Eingangsobjektes ausgewählt. Folgende EIS-Typen werden vom Vergleicher unterstützt: ▪ EIS 1 (Schalten, 1Bit) ▪ EIS 2 (Dimmen, 1,4,8 Bit) ▪ EIS 3 (Zeit, 3 Byte) ▪ EIS 4 (Datum, 3 Byte) ▪ EIS 5 (Fließkomma, 16Bit) ▪ EIS 6 (Prozent 0-100%, 1 Byte) ▪ EIS 8 (Priorität, 2 Bit) ▪ EIS 9 (Fließkomma, 32 Bit) ▪ EIS 10 (Zähler, 16 Bit) ▪ EIS 11 (Zähler, 32 Bit) ▪ EIS 14 (Zähler, 8 Bit) ▪ EIS 15 (Text, 14 Byte)

<!-- Seite 175 -->

Statisch Ist dieser Eintrag aktiv, wird der Wert aus dem angrenzenden Feld anstelle des Werts der Gruppenadresse für die Vergleichsoperation verwendet. Faktor und Offset Mit diesen beiden Parametern kann der Wert der Gruppenadresse formatiert werden. Der Wert wird mit dem Faktor multipliziert, Offset wird aufaddiert. Vergleichsoperation Folgende Vergleichsoperationen stehen zur Auswahl ▪ „=“ gleich ▪ „<>“ ungleich ▪ „>“ größer ▪ „<“ kleiner ▪ „>=“ größer gleich ▪ „<=“ kleiner gleich Bei jedem empfangenden Telegramm auf dem Eingangsobjekt wird die Vergleichsoperation erneut durchgeführt. Ausgang („wahr“ oder „unwahr“) Je nach dem welches Ergebnis die Vergleichsoperation ergibt, wird der entsprechende Ausgang gesendet. Die Ausgänge können folgende Parameter enthalten: Gruppenadresse Jedem Ausgang wird eine Gruppenadresse zugeordnet. Die beiden Ausgänge können auch die gleiche Adresse haben. EIS-Format Ist der Ausgang als statisch markiert stehen folgende EIS-Typen zur Verfügung: ▪ EIS 1 (Schalten, 1Bit) ▪ EIS 2 (Dimmen, 1,4,8 Bit) ▪ EIS 3 (Zeit, 3 Byte) ▪ EIS 4 (Datum, 3 Byte) ▪ EIS 5 (Fließkomma, 16Bit) ▪ EIS 6 (Prozent 0-100%, 1 Byte) ▪ EIS 8 (Priorität, 2 Bit) ▪ EIS 9 (Fließkomma, 32 Bit) ▪ EIS 10 (Zähler, 16 Bit) ▪ EIS 11 (Zähler, 32 Bit) ▪ EIS 14 (Zähler, 8 Bit) ▪ EIS 15 (Text, 14 Byte) Statisch Als Ausgangswert wird, der im angrenzenden Feld eingetragene Wert verwendet. Wert muss der eingestellten EIS-Typisierung entsprechen. Dynamischer Ausgang Der Ausgang hat keinen festen Wert. Als Ausgangswert wird einer der folgenden Werte verwendet: ▪ Auslösendes Telegramm (Eingang 1 oder 2) ▪ Letztes Telegramm von Eingang 1 ▪ Letztes Telegramm von Eingang 2 Ist ein Eingang statisch kann, kann kein auf dem Eingangsobjekt empfangendes Telegramm auf den Ausgang gesendet werden.

<!-- Seite 176 -->

Nicht überschreibbar Der Wert der Gruppenadresse wird nicht von Telegrammen von externer Quelle (direkt vom EIB) überschrieben. Nur Änderungen Der Ausgang wird nur bei Änderungen des Ausgangswertes auf den Bus gesendet. Ist dieser Eintrag nicht aktiv, wird nach jeder erneuten Operation der Ausgangswert erneut gesendet. Die Änderungen beziehen sich nur auf den Wert des jeweiligen Ausgangsobjekts. Ist das Ausgangsobjekt statisch erfolgen keine Änderungen des Ausgangswertes. Sinnvoll ist diese Einstellung nur bei einem dynamischen Ausgang.

<!-- Seite 177 -->

## 7.2.8

## ZYKLISCHER SENDER

Der Zyklische Sender sendet KNX-Telegramme in einem fest und dynamisch gesetztem Intervall, bietet die Möglichkeit den Status einzelner Gruppenadressen abzufragen und sendet auf Wunsch bei Gerätestart. JOB KONFIGURATION Um einen neuen „Zyklischen Sender“ anzulegen kann entweder ein Rechtsklick auf den Ordner „Zyklischer Sender“ oder ein Klick auf das entsprechende Icon (siehe Icon links neben Jobbeschreibungsüberschrift) dienen. Die Job Maske öffnet sich in der Mitte des Job Editor Classics. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Abbildung 176: Job Editor Classic - Job Maske Zyklischer Sender

<!-- Seite 178 -->

Element Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Allgemeine Einstellungen Senden am Ende des Intervalls Ist die Option aktiviert, sendet der Job (das erste Mal) erst dann, wenn die Intervallzeit abgelaufen ist. Ist die Option nicht aktiviert erfolgt die Sendung direkt nach Abspeichern des Jobs bzw. nach Erteilung der Freigabe oder Gerätestart. Bei „Start“ einmal senden Mit Hilfe dieser Option sendet der Job entweder nach Neustart der Jobs (Löschen oder Abspeichern eines Jobs) oder nach Gerätestart einmalig ein Telegramm. Eine Zyklische Sendung erfolgt nicht. Ist die Option „Senden am Ende des Intervalls“ (siehe oben) aktiviert, sendet der Job erst nachdem das Gerät neugestartet und die Intervallzeit abgelaufen ist. Bei Freigabe einmal senden Mit dieser Option sendet der Job das Ausgangstelegramm nach Erteilung der Freigabe einmalig. Eine Zyklische Sendung erfolgt nicht. In Verbindung mit der Option „Senden am Ende des Intervalls“ erfolgt die Sendung erst nachdem die Freigabe erteilt wurde und die Intervallzeit abgelaufen ist. Wert Abfragen („Value Read“) Mit Hilfe der Option „Wert Abfragen („Value Read“)“ sendet der Zyklische Sender ein sog. „Lese Telegramm“ oder „Value Read“ – Telegramm. Mit diesen Telegrammen können Statusinformationen bestimmter Gruppenadressen abgefragt werden. Um das zu ermöglichen, müssen die gewünschten Geräte bzw. die Gruppenadressen in der ETS-Software entsprechend konfiguriert sein („Lese-Flag“ gesetzt). Hinweis: Bitte verwenden Sie diese Funktion sparsam! Die Antworttelegramme auf diese Abfragen werden als normale Schalttelegramme behandelt. Einstellungen Ausgang Ausgangsadresse Pflichtfeld. Auf dieser Gruppenadresse sendet der Zyklische Sender den in den nachfolgenden Parametern bestimmten Wert. Ohne eine gültige Adresse kann der Job nicht abgespeichert werden. Ausgangs EIS-Typ Bestimmen Sie den EIS-Typ der „Ausgangsadresse“. Folgende Datentypen stehen zur Verfügung: ▪ EIS 1 (1 Bit), Wert [0, 1] ▪ EIS 5 (2 Byte FP), Fließkomma Wert [- 671088,64 … 670760,96] ▪ EIS 6 (1 Byte), Wert [0 ... 100%] ▪ EIS 9 (4 Byte FP), Fließkomma Wert [- 2-127 … 2128] ▪ EIS 10u (2 Byte), Wert ohne Vorzeichen [0 … 65535] ▪ EIS 11u (4 Byte), Wert ohne Vorzeichen [0 … 4.294.967.295] ▪ EIS 14u (1 Byte), Wert ohne Vorzeichen [0 … 255]

<!-- Seite 179 -->

Ausgang Wert Bestimmen Sie hier den Wert in Abhängigkeit des oben genannten Datentyps welcher Wert auf die Gruppenadresse gesendet werden soll. EIS 1 Wechseln („Toggeln“) Option verfügbar, wenn bei „Ausgang EIS Typ“ „EIS 1 (1 Bit)“ als Datentyp ausgewählt worden ist. In diesem Fall wechselt der Wert der Gruppenadresse zyklisch zwischen „1“ und „0“, wobei mit dem bei „Ausgang Wert“ festgelegten Wert begonnen wird. Intervalleinstellungen Standardintervall (in Sekunden) Bestimmen Sie hier die Intervallzeit (Zeit zwischen zwei gesendeten Telegrammen) in Sekunden. Der minimale Wert ist „1“ der maximale Wert ist „65535“. Eine neu abgespeicherte Intervallzeit wird erst zum nächsten Intervallbeginn aktiv. Das Laufende Intervall wird mit der vorherig eingestellten Zeit beendet. Intervallzeit setzen Dieses Eingangsobjekt ermöglicht das Setzen der Intervallzeit per Gruppenadresse. Das Setzen per Gruppenadresse erfolgt mit den gleichen Rahmenbedingungen wie das manuelle Setzen der Zeit in der Job Maske (siehe oben, minimaler/maximaler Wert, Beginn des neuen Intervalls) unabhängig vom Datentyp. Der Datentyp „Intervall EIS Typ“ des Objekts kann im Feld darunter ausgewählt werden. Intervall EIS Typ Wird erst aktiv, wenn eine gültige Gruppenadresse im Feld „Intervall setzen (Eingang)“ eingetragen worden ist. Es stehen folgende Datentypen zur Auswahl: ▪ EIS 10u (2 Byte), Wert ohne Vorzeichen [0 … 65535] ▪ EIS 11u (4 Byte), Wert ohne Vorzeichen [0 … 4.294.967.295] ▪ EIS 14u (1 Byte), Wert ohne Vorzeichen [0 … 255] Da die Intervallzeit in Sekunden auf maximal 65.535 begrenzt ist, kann auch bei Verwendung vom Datentyp EIS 11 (4 Byte) kein höherer Intervallwert gesetzt werden. Hinweis: Mit den folgenden Parametern kann die per Gruppenadresse gesetzte Intervallzeit in Grenzen gezwungen werden. Minimum Intervall Dieses Eingabefeld wird erst aktiv, wenn bei „Intervall setzen (Eingang)“ eine gültige Gruppenadresse eingetragen wird. Der hier verwendete Zahlenwert beschreibt die untere Grenze für das Setzen der Intervallzeit per Gruppenadresse. Wird ein Wert unter der hier eingestellten minimalen Grenze gesendet, benutzt der Job entweder die voreingestellte Intervallzeit der Job Maske, oder, bei Aktivierung der Option „Minimum senden bei Grenzunterschreitung“ die eingestellte minimale Grenzzeit. Der Wert kann zwischen 0 und 65.535 eingestellt werden. Besonderheit: Wird als „Minimum Intervall“ der Wert „0“ verwendet, und dieser Wert auch per Gruppenadresse auf das Objekt „Intervall setzen (Eingang)“ gesendet, verwendet der Job die voreingestellte Intervallzeit in der Job Maske („Standard Intervall (in Sekunden)“). Minimum senden bei Grenzunterschreitung Feld wird erst aktiv, wenn eine gültige Gruppenadresse bei „Intervall setzen (Eingang)“ eingetragen ist. Bei Aktivierung der Option wird bei Grenzunterschreitung des Gruppenadresswertes das „Minimum Intervall“ als Intervallzeit verwendet. Maximum Intervall Feld wird erst aktiv, wenn eine gültige Gruppenadresse bei „Intervall setzen (Eingang)“ eingetragen ist. Der hier verwendete Zahlenwert beschreibt die obere Grenze für das Setzen der Intervallzeit per Gruppenadresse. Wird ein Wert über der hier eingestellten maximalen Grenze gesendet, benutzt der Job entweder die voreingestellte Intervallzeit in der Job Maske, oder, bei Aktivierung der Option „Maximum

<!-- Seite 180 -->

senden bei Grenzüberschreitung“ die eingestellte maximale Grenzzeit. Der Wert kann zwischen 1 und 65.535 eingestellt werden. Maximum senden bei Grenzüberschreitung Feld wird erst aktiv, wenn eine gültige Gruppenadresse bei „Intervall setzen (Eingang)“ eingetragen ist. Wenn aktiv sendet der Job bei Überschreitung des eingestellten Grenzwertes die Angabe bei „Maximum Intervall“ als Intervallzeit. ANWENDUNGSBEISPIEL: BEI FREIGABE DEN WERT EINER BESTIMMTEN GRUPPENADRESSE ABFRAGEN Ein Anwendungsbeispiel für den Zyklischen Sender ist die Abfrage („Value Read“) des Wertes einer bestimmten Gruppenadresse aufgrund eines Trigger-Ereignisses. Gehen Sie dazu wie folgt vor:

# 1. Legen Sie einen neuen Job „Zyklischer Sender“ an und parametrieren Sie folgende

Einstellungen: ▪ „Element-Name“ = Geben Sie dem Job einen eindeutigen Namen. ▪ „Freigabeobjekt“ = Vergeben Sie hier die Gruppenadresse, mit der die Abfrage ausgelöst werden soll. ▪ „Bei Freigabe einmal senden“ = Aktivieren Sie diese Option, damit der Job nach Erteilung der Freigabe einmal sendet. ▪ „Wert Abfragen („Value Read“)“ = Aktivieren Sie diese Option, damit der Job eine Abfrage Telegramm sendet. ▪ „Ausgangsadresse“ = Tragen Sie hier die Gruppenadresse des KNX-Teilnehmers ein, dessen Status abgefragt werden soll. Bitte beachten Sie, dass für die entsprechende Gruppenadresse das sog. „Lesen–Flag“ gesetzt sein muss. ▪ Speichern Sie den Job ab. Abbildung 177: Zyklischer Sender – Anwendungsbeispiel

<!-- Seite 181 -->

Wird jetzt der Wert „1“ auf die Gruppenadresse des Freigabeobjekts gesendet (Freigabe erteilt), sendet der Job einmalig eine Abfrage auf die „Ausgangsadresse“. Ist der KNX-Teilnehmer richtig konfiguriert („Lesen-Flag“ setzen, siehe oben), sendet er daraufhin seinen aktuellen Wert auf die gleiche Gruppenadresse. Um den Vorgang zu wiederholen, reicht es, erneut den Wert „1“ auf das Freigabeobjekt zu senden.

## 7.2.9

## MATHEMATIK

Der Mathematik-Job bietet nicht nur alle gängigen Mathematik Operationen, sondern darüber hinaus auch eine Menge mathematischen Funktionen. Am Ende dieser Beschreibung finden Sie ein paar Beispiele. EIS-Formate Der Mathematik Job unterstützt folgende Datentypen am Ein- und Ausgangsobjekt: ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10u (2 Byte unsigned Value) ▪ EIS 11u (4 Byte unsigned Value) ▪ EIS 14u (1 Byte unsigned Value) ▪ EIS 15 (14Byte Text) Außerdem verfügt der Job über ein Freigabe Objekt, sowie über einen EIS 14 Ausgang für einen Error Code und einen EIS 15 Textausgang für einen Error Text. Sie werden ausgegeben, wenn die Checkbox bei „Laufzeitfehler ausgeben“ markiert ist. Pflichtfelder Alle in rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt.

<!-- Seite 182 -->

Laufzeitfehler ausgeben Ist dieses Flag aktiviert werden Fehlercodes per EIS 14 und Fehlertexte per EIS 15 Telegramm ausgegeben. Die Adressen dazu können in den Feldern darunter eingetragen werden. Eine Übersicht über die Fehlercodes befindet sich am Ende der Job Beschreibung. Ausgang / Zugriff auf den Ausgangswert Der Wert des Ausgangsobjekts kann mit Hilfe der Variablen „eo_out()“ auch für die Berechnung verwendet werden. Die Operation kann niemals durch „eo_out()“ angestoßen werden. Eingänge Pro Mathematik Job stehen 12 Eingangsobjekte zur Verfügung. Diese können den oben genannten Datentypen entsprechen. Außerdem kann bestimmt werden, wann ein Telegramm am ausgewählten Eingang die Berechnung der Formel anstößt. Die Gruppenadressen einzutragen, werden entweder über die Tastatur oder mittels des ESF-Dialoges eingetragen. Dabei drückt man die Pfeiltaste neben dem Adresseingabefeld und gelangt zur Übersicht über die Daten aus der ETS die man zuvor in den EIBPORT geladen hat (Siehe Kapitel KNXnet/IP | ETS). Hinweis: Alle Werte innerhalb des Mathe Job werden grundsätzlich ‚unsigned‘ also ohne Vorzeichen berechnet. Sollen Werte mit Vorzeichen angezeigt werden, nehmen Sie bitte die entsprechenden Einstellungen im Visualisierungselement vor. Berechnung der Formel Die Auswahl im Dropdown Menü bestimmt, wann die Berechnung der Formel im Mathematischen Ausdruck angestoßen wird: ▪ Immer: Die Berechnung wird angestoßen, sobald irgendein Eingang am Eingangsobjekt festgestellt wird. ▪ Nie: Die Berechnung wird durch diesen Eingang niemals angestoßen. Natürlich wird der Wert des Eingangsobjektes bei der Ausführung der Operation berücksichtigt. ▪ Bei Wertänderung: Nur wenn sich der Eingangswert gegenüber dem vorherigen Wert ändern, wird eine Berechnung angestoßen. Abbildung 178: Job Editor Classic - Job Maske Mathematik

<!-- Seite 183 -->

Zugriff auf die Eingänge im Mathematischen Ausdruck Um die Werte der Eingangsobjekte für den mathematischen Ausdruck nutzen zu können gilt folgende Syntax: ▪ Die Eingänge 1-12 haben die Index Nummern 0-11. ▪ Durch die Eingabe von „eo([Indexnummer])“ wird der jeweilige Wert des Eingangsobjektes in den Mathematischen Ausdruck geholt. Für den Eingang 1 also „eo(0)“. Die jeweiligen Zeichenketten stehen auch in Anführungsstrichen hinter dem Eingangsnamen. ▪ Soll umgekehrt der Index des Objektes ausgegeben (und evtl. weiterverwendet) werden auf dem zuletzt ein Telegramm eingegangen ist, so kann dies mit der Eingabe „eoi()“ geschehen. Mathematischer Ausdruck In diesem Feld wird der gewünschte mathematische Ausdruck zusammengesetzt. Dabei gelten die üblichen mathematischen Regeln. Bei Ausgabe des Ergebnisses ist es wichtig zu beachten, dass die Höhe des Ergebnisses nicht über den Werte Bereich des Datentyps vom Ausgangsobjekt hinausgeht! Folgende Operationen sind möglich: Hinweis: Intern kann das Mathematik Modul nur mit Fließkommazahlen oder Texten arbeiten. Mathematische Operationen: Symbol Beschreibung + Addition (bzw. Aneinanderreihung von Strings) - Subtraktion * Multiplikation / Division (reelwertig) % Modulo (Rest nach einer ganzzahligen Division) & bitweises "und“-ieren | bitweises "oder“-ieren ~ bitweises negieren ! logisches negieren (NOT) ^ Potenzieren Logische (boolesche) Operationen Symbol Beschreibung || logisches ODER) && logisches UND > Vergleichsoperation "Größer als" >= Vergleichsoperation "Größer gleich" < Vergleichsoperation "Kleiner als <= Vergleichsoperation "Kleiner gleich == Vergleichsoperation "Gleichheit Sonstige Operationen Symbol Beschreibung = Zuweisung '(' und ')' Klammerung zur Änderung des Operatorvorranges ?: If-Then-Else Operator (Variable = Bedingung? Wert bei WAHR: Wert bei UNWAHR)

<!-- Seite 184 -->

Eingebaute Funktionen Symbol Beschreibung sqrt(x) Quadratwurzelberechnung sin(x) Sinusberechnung cos(x) Cosinus Berechnung tan(x) Tangensberechnung max(x,...) Maximum Bestimmung von einer (endlichen) Menge von Werten min(x,...) Minimumbestimmung von einer (endlichen) Menge von Werten rad(x) Umrechnung Grad in Radianten (Bogenberechnung) asin(x) Berechnung des Arkussinus acos(x) Berechnung des Arkuskosinus atan(x) Berechnung des Arkustangens ceil(x) Berechnung des kleinsten ganzzahligen Wertes, der nicht kleiner als das Argument ist ("Aufrunden") floor(x) Berechnung des größten ganzzahligen Wertes, der nicht größer als das Argument ist ("Abrunden") abs(x) Berechnung des absoluten Wertes eines Arguments exp(x) Berechnung der Exponentialfunktion zur Basis 'e' (Eulersche Konstante) log10(x) Berechnung des 10er-Logarithmus pow(x,y) Exponentialfunktion berechnet Oxyd time() Liefert die Systemzeit in Sekunden seit dem Beginn der Epoche (00:00:00 UTC, January 1, 1970) srand(x) Setzt den (Pseudo-)Zufallsgenerator auf einen definierten Startwert rand() Liefert die nächste Zufallszahl eo_sum(x,...) Addiert die EIB-Objekte mit den Nummern laut der Argumente auf int(x) Schneidet die Real Zahl ab und liefert nur den ganzzahligen Wert zurück modf(x) Liefert den Dezimalteil einer Real Zahl zurück (Die Stellen nach dem Komma) round(x) Liefert eine korrekt gerundete Ganzzahl eines realen Argumentes eoiga() Liefert die Gruppenadresse, welche die Berechnung ausgelöst hat (nicht formatiert!) eo_ga(idx, idx_ga) Liefert die Gruppenadresse eines Objektes unformatiert. idx bestimmt die Indexnummer des Eingangs, idx_ga bestimmt die Indexnummer der Gruppenadresse im Objekt. Beides fängt bei „0“ an zu zählen (von links nach rechts). ga_str(ga, fmt) Liefert die gewünschte Gruppenadresse (ga = Indexnummer) als String (EIS 15) auf den Ausgang. Mittels „fmt“ kann 2- oder 3-stellige Schreibweise bestimmt str_ga(str) Gibt eine gewünschte Gruppenadresse als Ganzzahl aus. 2- oder 3-stellige Schreibweise spielt keine Rolle. version() Liefert die Versionsnummer des Mathematik Moduls zurück. Aktuell sind das „18“ = version 1.2 (0x12) und „17“ = version 1.1 (0x11).

<!-- Seite 185 -->

Zahlentypen/-arten und Strings: Art Schreibweise Integerzahlen Hexadezimalzahlen 0x12ab Realzahlen

## 1.23 (Dezimaltrennzeichen = „.“!)

Exponentialzahlen 1.23e3 für 1.23 * 10^3 oder 1023.0 Texte "text" Hinweis: Als Dezimaltrennzeichen muss ein „.“ (Punkt) verwendet werden, andernfalls wird der Ausdruck ungültig. Vordefinierte Konstanten: Symbol Beschreibung M_PI Die Konstante Pi (3.14.....) M_E Die Euler-Konstante (Basis des natürlichen Logarithmus) M_LOG2E Logarithmus zur Basis 2 von 'e' M_LOG10E Logarithmus zur Basis 10 von 'e' M_LN2 Natürlicher Log. von 2 M_LN10 Natürlicher Log. von 10 M_PI_2 Pi dividiert durch 2 ("Pi-Halbe") M_PI_4 Pi dividiert durch 4 ("Pi-Viertel") M_1_PI Reziprok Wert von Pi (1 durch Pi) M_2_PI

# 2 mal 1 durch PI

M_2_SQRTPI

# 2 mal 1 durch Wurzel Pi

M_SQRT2 Wurzel aus 2 M_SQRT1_2 Der Kehrwert von Wurzel 2 (bzw. Wurzel aus 1/2) Selbst definierte Variablen und mehrere Ausdrücke nacheinander: „a=10“ Weist der Variablen „a“ den Wert 10 zu. „a=1; b=2; a+b“ Weist den Variablen „a“ und „b“ die Werte 1 resp. 2 zu und liefert als Ergebnis „3“ zurück. Wichtig: Auf diese Weise selbst definierte Variablen haben nur eine begrenzte Gültigkeit innerhalb einer Berechnung eines Ausdrucks! Reservierte Variablen Variable Beschreibung override_addr Wenn der Wert dieser Variable ungleich „0“ ist, wird die eigentliche Ausgangsadresse verworfen und stattdessen der Wert dieser Variablen als Ausgangsadresse interpretiert (1-stellige Schreibweise). override_eis Wenn der Wert dieser Variablen ungleich „0“ ist, wird die eigentliche Datentypkonfiguration durch diese überschrieben. Dabei findet keine Anpassung des Wertes statt. override_skip_send Ist der Wert dieser Variablen ungleich „0“ wird der Sendevorgang abgebrochen. Die laufende Berechnung führt zu keinem Ergebnis. override_keep_data Ist der Wert dieser Variablen ungleich „0“ wird nicht der errechnete Ausgangswert, sondern der Eingangswert benutzt, der die Berechnung angestoßen hat.

<!-- Seite 186 -->

BEISPIELE: Hier einige Beispiele damit die Benutzung der verschiedenen Funktionen und Operationen etwas klarer wird: ▪ „eo(1) + 100“ -> Liefert den Wert des KNX-Objektes mit der Nummer 1 (im folgenden EO_1) plus 100 zurück. Wichtig ist immer die Beachtung des möglichen Wertebereiches des KNX- Ausgangs- Objektes! ▪ „eo(3)*eo(4)“ -> Multipliziert EO_3 und EO_4. Wenn in einem Ausdruck EIB-Objekte verwendet werden, die im Editor nicht mit GA versehen sind, so wird ein Fehler gemeldet. ▪ „100 / eo(1)“ -> Dividiert 100 durch EO_1. Achtung: Wenn auf den Eingang 1 eine Null gesendet wird, so liefert die Berechnung dieses Ausdrucks einen Laufzeitfehler! („Division durch Null“). ▪ „sqrt(eo(0)^2+eo(1)^2)“ -> Berechnet die Länge der Hypotenuse in einem rechtwinkligen Dreieck, wenn auf EO_0 und EO_1 die Längen der Katheten gesendet werden. („Satz von Pythagoras“) ▪ „eoi()“ -> Liefert eine 2, wenn auf dem KNX-Objekt mit der Nummer Zwei etwas empfangen wurde. ▪ „eo(eoi())“ ->Liefert den empfangenen Wert zurück. ▪ „eo(eoi())^2“ -> Berechnet das Quadrat für jeden empfangenen Telegramwert. ▪ „rand()“ -> Gibt einen zufälligen Wert zurück. ▪ „rand() & 0xff“ -> Begrenzt diesen Wert auf einen Wertebereich von 0 bis zu maximal 255. Damit wäre das Ergebnis in EIS_14 darstellbar. ▪ „srand(time())“ -> Liefert nichts (bzw. Null) zurück, initialisiert aber den Zufallsgenerator mit einem pseudo-zufälligen Startwert. ▪ „eo(0)+eo(2)+eo(3)+eo(1)+eo(5)+eo(6)+eo(4)“ -> Berechnet die Summe von mehreren KNX- Objekten. ▪ „eo_sum(0,1,2,3,4,5,6)“ -> Wie oben, aber sehr viel „Laufzeit-freundlicher“ und einsichtiger. ▪ „"foo" + "bar"“ -> liefert als Ergebnis „foobar“. Dieses kann dann aber nur als EIS 15 auf dem Ausgang ausgegeben werden. ▪ „eo(0)>23?1:0“ -> Liefert eine 1 wenn der Wert des Eingangsobjekts über 23 (Grad EIS 5) liegt und eine 0 wenn der Wert kleiner oder gleich 23 ist. ▪ „eo_ga(0,1)“ -> Liefert die 2. Gruppenadresse im ersten Eingangsobjekt (eo(0)) als unformatierte Zahl. ▪ „ga_str(0,fmt==2)“ -> Liefert die Gruppenadresse des Eingangs 1 als String (EIS 15 Text) in 2stelliger Schreibweise auf den Ausgang. fmt==3 liefert die Adresse 3-stellig. ▪ „str_ga("17/1/2")“ -> Liefert die Zahl „35074“ auf den Ausgang. ▪ „override_addr=(eo(0)>10?61482:61480); eo(0)>10?1:0“ -> sendet eine 1 auf die Adresse 30/0/42 wenn der Eingangswert eo(0) über 10 liegt, und eine 0 auf die Adresse 30/0/40 wenn der Eingangswert unter 10 liegt. ▪ „override_addr=(eo(0)>10?61482:61480); override_eis=(eo(0)>10?1:9); eo(0)>10?1:2400“ -> sendet eine 1 als EIS 1 (1bit) auf die Adresse 30/0/42 wenn der Eingangswert eo(0) über 10 liegt, und sendet eine 2400 als EIS 9 (4byte) auf die Adresse 30/0/40 wenn der Eingangswert unter 10 liegt. ▪ „override_skip_send=(eo(0)>10?1:0)“ -> Liegt der Eingangswert von eo(0) unter 10 wird eine

# 0 auf den Ausgang gesendet, wenn der Wert über 10 liegt sendet der Job keinen

Ausgangswert. ▪ „x=(eo(0)>10?1:0); override_keep_data=x“ -> Liefert einen Ausgangswert von 0 bis 10 oder den Wert des auslösenden Eingangstelegrams. ▪ „version()“ -> Liefert bei einem beliebigen Eingangstelegram die aktuelle Versionsnummer des Mathejob als Zahl zurück.

<!-- Seite 187 -->

Fehlercodes und Fehlertexte Bedeutung bzw. EIS 15 Textausgabe (in Englisch) Nummer (Fehlercodes EIS 14) Kein Fehler Syntaxfehler Allgemeiner Laufzeitfehler (z.B. Division durch Null oder tan(PI/2)) Fehlende rechte Klammer Fehlende linke Klammer (bei eingebauter Funktion) Fehlende rechte Klammer (stattdessen Ausdruck gefunden) Unbekannte Variable Unbekanntes Schlüsselwort Fehler im Zeichenkettenausdruck: Z.k. kann keinen mathematischen Operator enthalten Division durch Null Z.k. kann nicht exponenziert werden Fehler im Zeichenkettenausdruck: Z.k. kann nicht mit Operator vereinbart werden Fehlende rechte Klammer oder Komma bei Funktionsaufruf Fehlendes Komma Fehlendes Argument Fehler in EO-Funktion: Falsche Anzahl von Argumenten Fehler in EO-Funktion: Falscher Index Fehler in EO-Funktion: EO ist leer

<!-- Seite 188 -->

## 7.2.10

## ZÄHLER

Mit dem Zähler Job können acht Eingangsobjekte gezählt werden. Dafür stehen 7 verschiedene Zähl Operationen zur Verfügung. Zudem kann der Job über ein Freigabe Objekt gesteuert werden. EIS-Formate Der Zähler Job unterstützt folgende Datentypen am Ein- und Ausgangsobjekt: ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte Value) ▪ EIS 11s (4 Byte Value) ▪ EIS 14u (1 Byte unsigned) ▪ EIS 15 (14Byte Text) Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Abbildung 179: Job Editor Classic - Job Maske Zähler Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten.

<!-- Seite 189 -->

Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingang Typ Der Zähler Job kann durch Auswahl des Eingang Typs verschiedene Zähler-Operationen ausführen. Diese sind: ▪ Inaktiv: Der Eingang wird nicht gezählt. ▪ Inkrementieren: Bei Eingang eines Telegrammes egal welchen Datentyps und welchen Wertes, wird das Ergebnis um einen weiter gezählt. Es wird die Anzahl der an den Eingangsobjekten ankommenden Telegramme gezählt. ▪ Dekrementieren: Bei Eingang eines Telegrammes egal welchen Datentyps und welchen Wertes, wird das Ergebnis um einen reduziert. Es wird die Anzahl der an den Eingangsobjekten ankommenden Telegramme gezählt. ▪ Wert addieren: Der Wert des Eingangstelegrammes wird auf den bisherig errechneten Wert addiert. ▪ Wert subtrahieren: Der Wert des Eingangstelegrammes wird vom bisherig errechneten Wert abgezogen. ▪ Ausgangswert: Wird auf diesem Objekt ein Eingang festgestellt wird das Ergebnis des Zählers auf diesen Wert (den Ausgangswert) zurückgesetzt. ▪ Initialwert: Durch diese Option kann ein Initialwert für die weitere Berechnung verwendet werden. Damit lässt sich eine Art Offset Wert festlegen. ▪ Wert übernehmen: Der Wert des Eingangsobjekt wird auch als Wert für das Ausgangsobjekt verwendet. Initialwert Der Initialwert kann festgelegt werden, wenn die entsprechende Zähler Operation ausgewählt wurde. Dadurch wird dieser Wert bei der weiteren Berechnung als Grundlage verwendet. Der Initialwert bildet damit eine Art Offset Wert. Wichtig: Beim Ausgangsobjekt ist darauf zu achten, dass der gezählte Wert nicht dessen Werte- Bereich überschreitet.

<!-- Seite 190 -->

## 7.2.11

## IMPULSZÄHLER

Der Impulszähler zählt die Impulse der S0-Schnittstellen, beliebige KNX-Telegramme oder die Betriebszeit des EIBPORT. Die S0-Schnittstellen hat jeder EIBPORT Version 3 seit August 2012 serienmäßig. Falls Sie Ihren EIBPORT Version 3 mit S0- Schnittstellen nachrüsten möchten, kontaktieren Sie bitte info@bab-tec.de. Um die Impulse einer der S0-Schnittstellen zu zählen, müssen diese richtig angeschlossen werden. Beachten Sie bitte folgendes Anschlussschema: Abbildung 180: S0-Anschlusschema (1) Reed-Kontakt zum Aufsetzen auf den Zähler. (2) z.B. Eltako Wechselstromzähler WSZ12D-32A (3) Spannungsversorgung 24V DC (4) S0-Schnittstelle zum Auswerten von Messwerten (5) Anschlussklemme für S0-Spannungsversorgung 24V DC Der Zugriff auf die verschiedenen S0-Schnittstellen erfolgt in der Job Maske über ein entsprechendes Menü. Job Konfiguration Um einen neuen Impulszähler Job anzulegen kann entweder der Button in der Job Editor Classic Menüleiste oder der Rechtsklick auf den Job Container („Impulszähler“) auf der linken Seite genutzt werden. Sollten Sie keine S0 Schnittstellen verwendet haben, können Sie den Job zum Zählen von KNX- Telegrammen oder der Betriebszeit des EIBPORT nutzen („Power on time“). Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Job Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten.

<!-- Seite 191 -->

Abbildung 181: Job Maske Impulszähler Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Quelle Bestimmen Sie hier die Quelle des Impulses, welcher gezählt werden soll. Zur Auswahl stehen: ▪ KNX: Der Job zählt die Anzahl eines beliebigen KNX-Telegramms (dabei spielt der Datentyp keine Rolle). ▪ S0 #1 -#4: Der Job zählt die S0-Impulse der an die S0-Klemmen angeschlossenen Geräte. Die Nummerierung „#1 - #4“ergibt sich aus der Beschriftung am Gerät. Zum Anschließen von S0 Geräten beachten Sie bitte das oben gezeigte Anschlussbild. ▪ Power on timer: In diesem Fall gibt der Job die Betriebszeit des EIBPORT in Sekunden seit der Erstinbetriebnahme wieder. Durch die Quellenauswahl ergeben sich Unterschiede bei der Parameterauswahl. Diese sind in den Parameterbeschreibungen gekennzeichnet und werden bei der Konfiguration in der Jobmaske ausgegraut.

<!-- Seite 192 -->

Parameter Nachfolgend werden alle Parameter des Impulszähler Jobs der Job Maske von oben nach unten folgend beschrieben. Ein Konfigurationsbeispiel zu Erläuterung finden Sie am Ende des Kapitels. Eingangsadresse Dieses Feld wird nur bei der Quellenauswahl „KNX“ aktiv. Es wird die Anzahl der Telegramme gezählt, die auf dieser Gruppenadresse eingehen. Der EIS-Typ (Datentyp) der Telegramme ist dabei nicht relevant. Werte anfordern Dieses Objekt dient zur Anforderung der aktuellen Zähler- und Wertstände. Das Objekt kann einen beliebigen Datentyp enthalten, es wird allein der Eingang eines Telegramms gewertet. Die angeforderten Werte werden auf die Objekte „Zähler“ und „Wert“ gesendet (siehe Beschreibung weiter unten). Watchdog Intervall / Watchdog Ausgang Wenn während dieses Intervalls kein Impuls an der Quelle „Eingangs Adresse“ (KNX) oder „S0“ (S0 #1 - #4) eingegangen ist, sendet der Job ein Telegramm auf den Ausgang „Watchdog Ausgang“ um zu benachrichtigen das der Impulsgeber defekt oder fehlkonfiguriert ist. Vorteiler Über den Vorteiler kann man direkt zwischen den Einheiten umrechnen. Gibt ein Impulsgeber zum Beispiel einen Impuls pro Wh, lässt sich das mit einem Vorteiler von 1000 direkt in kWh verrechnen. Hauptzähler setzbar? Dieses Feld ist nur bei der Quellenauswahl „KNX“ oder „S0 #1 – S0 #4“ aktiv. Ist dieses Flag gesetzt kann der unskalierte Zählerwert des Hauptzählers über das Objekt „Zähler setzen“ auf einen beliebigen Wert gesetzt werden. Siehe auch Beschreibung zu „Zähler setzen“. ZZ Rücksetzwert Auf den hier angegebenen Wert wird der Zwischenzähler (ZZ) zurückgesetzt, sobald ein EIS 1 Telegramm auf der Gruppenadresse unter „ZZ-Zurücksetzen“ festgestellt wird. Siehe auch „ZZ- Zurücksetzen“. Senden nur bei Änderung Dieses Feld ist nur bei der Quellenauswahl „KNX“ oder „S0 #1 – S0 #4“ aktiv. Ist dieses Flag aktiviert sendet der Job Werte, sobald sich diese gegenüber dem vorangegangenen Wert verändert haben. Beachten Sie hierbei bitte die Angabe des Vorteilers. Ist der Vorteiler „1“ gibt der Zähler Wert jeden Impuls wieder, da sich der Zählerwert nach jedem Impuls ändert. Ist der Vorteiler „10“ ändert sich der Zählerwert nur nach jedem 10. Impuls, so dass erst dann eine Sendung erfolgt. Haben Sie als Quelle „Power on timer“ ausgewählt, kann „Senden nur bei Änderung“ nicht genutzt werden. Diese Option kann für Haupt- und Zwischenzähler separat voneinander eingestellt werden. Periodisch senden Durch Setzen dieses Flags sendet der Job die Ausgangswerte zyklisch, in dem unter „Sendeintervall“ angegebenen Intervall. Diese Option kann für Haupt- und Zwischenzähler separat voneinander eingestellt werden. Sendeintervall Geben Sie hier das Intervall in Sekunden an, in dem der Job die Ausgangswerte sendet. Das Sendeintervall kann für Haupt- und Zwischenzähler separat voneinander eingestellt werden. Zähler setzen Dieses Feld ist nur bei der Quellenauswahl „KNX“ oder „S0 #1 – S0 #4“ aktiv. Über dieses Objekt kann der Hauptzähler auf einen gewünschten Wert gesetzt werden, sobald das Flag „Hauptzähler setzbar“ aktiviert ist. Dabei orientiert sich der Datentyp dieses Objektes nach dem Datentyp, der für den unskalierten Zählerwert im Job eingestellt worden ist („Zähler EIS“). Das gilt nur für den Hauptzähler. Der Zwischenzähler kann nur zurückgesetzt werden, siehe „ZZ-Rücksetzwert“ und „ZZ-Zurücksetzen.

<!-- Seite 193 -->

