Zähler Über die hier eingetragene Gruppenadresse wird der unskalierte Zählerwert mit dem darunter ausgewählten Datentyp gesendet. Der Datentyp wird im Feld darunter „Zähler EIS“ bestimmt. Haupt- und Zwischenzähler müssen verschiedene Gruppenadresse erhalten. Zähler EIS Wählen Sie hier den Datentyp für den unskalierten Zählerwert aus, der auf der Gruppenadresse im darüber liegenden Feld gesendet wird. Mögliche Datentypen sind ▪ EIS 10u (2 Byte Wert ohne Vorzeichen) = Wertigkeit von 0 - 65.535 ▪ EIS 11u (4 Byte Wert ohne Vorzeichen) = Wertigkeit von 0 - 4.294.967.295 ▪ EIS 14u (1 Byte Wert ohne Vorzeichen) = Wertigkeit von 0 - 255 Diese Einstellung kann für Haupt- und Zwischenzähler separat voneinander gemacht werden. Wert Über die hier verwendete Gruppenadresse wird der skalierte Zählerwert gesendet. Der „Wert“ wird dabei mit „Wert Faktor“ multipliziert und mit dem „Wert Offset“ addiert. Der Datentyp wird unter „Wert EIS“ bestimmt. Haupt- und Zwischenzähler müssen verschiedene Gruppenadresse erhalten. Wert EIS Geben Sie hier den Datentyp des Wertes an, der über die Gruppenadresse im Feld „Wert“ versendet wird. Es handelt sich dabei um den skalierten Zählerwert. Mögliche Datentypen sind: ▪ EIS 5 (2 Byte Fließkomma Wert) ▪ EIS 9 (4 Byte Fließkomma Wert) Diese Einstellung kann für Haupt- und Zwischenzähler separat voneinander gemacht werden. Wert Faktor / Wert Offset Um den skalierten Zählerwert „Wert“ zu erhalten, wird der Wert des Zählers mit dem Faktor multipliziert und mit dem Offset addiert. Diese Einstellung kann für Haupt- und Zwischenzähler separat voneinander gemacht werden. Beispiel: Um den unskalierten Zählerwert (Wh Impulse) in kWh umzurechnen muss ein Faktor von „0.001“ eingetragen werden. Überlauf Je nach Auswahl des Datentyps für den unskalierten Zählerwert „Zähler“ hat dieser einen maximalen Wert. Diese sind bei EIS 14 = 255, EIS 10 = 65.535 und EIS 11 = 4.294.967.295. Werden diese Werte überschritten beginnt der Zähler wieder von 0 anzuzählen. Gleichzeitig wird auf die Gruppenadresse „Überlauf“ ein EIS 1 Telegramm mit dem Wert „1“gesendet, um darüber zu informieren das in den Überlauf gezählt wurde. ZZ Zählrichtung Dieses Feld betrifft nur den Zwischenzähler (ZZ). Mittels eines EIS 1 Telegramms auf diese Gruppenadresse kann die Zählrichtung des Zwischenzählers bestimmt werden. Dabei gilt: ▪ Wert „1“ = Zwischenzähler zählt vorwärts ▪ Wert „0“ = Zwischenzähler zählt rückwärts Hinweis: Hat die Gruppenadresse noch keinen Wert erhalten, verhält sich das Objekt wie bei Wert „0“, der Zwischenzähler zählt also rückwärts.

<!-- Seite 194 -->

ZZ Zurücksetzen Dieses Feld betrifft nur den Zwischenzähler (ZZ). Mittels eines EIS 1 Telegramms mit dem Wert „1“ kann der Zwischenzähler auf den unter „ZZ-Rücksetzwert“ bestimmten Wert zurückgesetzt werden. Ein Telegramm mit dem Wert „0“ hat keine Funktion. ZZ Starten / Anhalten Dieses Feld betrifft nur den Zwischenzähler (ZZ). Der Zwischenzähler kann mittels eines EIS 1 Telegramms auf diese Gruppenadresse gestartet oder angehalten werden. Dabei gilt: ▪ Wert „1“ = Zwischenzähler wird gestartet ▪ Wert „2“ = Zwischenzähler wird angehalten BEISPIELMESSUNG DES ENERGIEVERBRAUCHS Um den Impulszähler Job als Zähler für den Energieverbrauch in kWh zu nutzen, könnte eine Beispielkonfiguration folgendermaßen aussehen:

# 1. Verbinden Sie den S0 Impulsgeber mit den S0 Klemmen am EIBPORT (siehe Anschlussbild). Der

Impulsgeber wird z.B. an S0 #1 angeschlossen und sendet pro Wh einen Impuls.

# 2. Wechseln Sie in die Job Maske und legen einen neuen Impulszähler Job mit den folgenden

Parametern an: Abbildung 182: Beispielkonfiguration Impulszähler Job ▪ Quelle = S0 #1 ▪ Vorteiler = 1 ▪ ZZ-Rücksetzwert = 0 ▪ Senden bei Änderung für HZ = ON ▪ Zähler = 16/0/1 ▪ Zähler EIS = EIS 11u ▪ Wert = 16/0/2 ▪ Wert EIS = EIS 9 FP ▪ Wert Faktor = 0.001 ▪ Wert Offset = 0 Damit zählt der Impulszähler die Wh Impulse des an S0 #1 angeschlossenen Gerätes und gibt den unskalierten Zählerwert (Anzahl der Impulse) auf die GA 16/0/1 wieder. Auf die Adresse 16/0/2 wird der skalierte Zählerwert (also Anzahl der Impulse mal 0.001) wiedergeben. Wegen dem Faktor 0.001 handelt es sich dabei nicht mehr um Wh sondern um kWh.

<!-- Seite 195 -->

## 7.2.12

## INTEGRIERER

Dieser Job führt die Mathematische Funktion des Integrierens aus. Dabei ist die Flächenberechnung unter dem Graphen einer Funktion gemeint (bestimmtes Integral). Die Funktion ist hierbei der Eingangswert über die Zeit. Dadurch ist der Job vor allem dafür geeignet aus den Stromwerten der Aktoren mit Stromwerterkennung den Energieverbrauch zu errechnen. Im Anschluss an die Beschreibung finden Sie auch ein Beispiel dazu. EIS-Formate Der Integrieren Job unterstützt folgende EIS-Formate am Aus- und Eingang: ▪ Eingang − EIS 1 (1 Bit) − EIS 5 (2 Byte FP) − EIS 6 (1 Byte) − EIS 9 (4 Byte FP) − EIS 10s (2 Byte Value) − EIS 11s (4 Byte Value) − EIS 14u (1 Byte unsigned) ▪ Ausgang − EIS 5 (2 Byte FP) − EIS 6 (1 Byte) − EIS 9 (4 Byte FP) − EIS 10s (2 Byte Value) − EIS 11s (4 Byte Value) − EIS 14u (1 Byte unsigned) Außerdem bietet der Job die Besonderheit, dass der Ausgang das Ergebnis auch EIS 15 formatiert senden kann. Dabei hat man hier die Möglichkeit mittels Steuerzeichen die Vor- Nachkommastellen zu beeinflussen. Folgende Syntax gilt bei den Steuerzeichen: − Steuerzeichen öffnen - '%‘ − Steuerzeichen schließen - 'f' − Optionale Stelle - '#' − Zwingende Stelle - '2' (Beispiel) Beispiel: Es soll eine Zahl mit nur 2 Vorkommastellen, aber mindestens 3 Nachkomma Stellen dargestellt werden: %2.###f Pflichtfelder Alle in rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt

<!-- Seite 196 -->

▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Intervall Da dem Integrierer eine Funktion über die Zeit zu Grunde liegt besteht hier die Möglichkeit die Zeitintervalle der x-Achse zu definieren. Gleichzeitig bestimmt das Intervall auch wie häufig das Ergebnis auf den Ausgang gesendet wird. Wichtig: Dem Integrierer liegt bei seiner Berechnung eine Konstante zu Grunde, die dem Eingangswert entspricht, der innerhalb des Intervalls anliegt! Zurücksetzen Ist diese Option aktiviert, und innerhalb des eingestellten Timeouts kein weiterer Eingang festgestellt, wird der Ausgang des Jobs zurückgesetzt. Eingänge Jeder Integrierer kann 4 Eingänge nutzen. Die verschiedenen Eingangswerte werden dann addiert und integriert. Bei der Eingangskonfiguration gibt es einige Dinge zu beachten. ▪ Faktor: Mit dem Faktor wird der Eingangswert multipliziert. Da dies auch die Umrechnung in die einzelnen Einheiten bestimmt, sind für diesen Job einige Faktoren voreingestellt. Dies können über das Menü ausgewählt werden. Es stehen zur Verfügung: − mA in Ws (Milliampere in Wattsekunden) − mA in Wh (Milliampere in Wattstunden) −

# 100 mA in Ws (100 Milliampere in Wattsekunden)

−

# 100 mA in Wh (Milliampere in Wattstunden)

− A in Ws (Ampere in Wattsekunden) − A in Wh (Ampere in Wattstunden) Bei Auswahl wird automatisch der korrekte Faktor eingetragen. ▪ Offset: Der Offset wird auf den Eingangswert addiert. ▪ Minimum / Maximum Wert: Kann einen Wertebereich bestimmen, in dem der Wert des Eingangsobjektes liegen muss. ▪ Timeout: Bestimmt die Zeit in Sekunden nach deren Ablauf ein Timeout gesendet wird. Ist das Flag „Zurücksetzen“ im Ausgang aktiviert wird aufgrund des Timeouts der Ausgang zurückgesetzt. ▪ Initialisieren: Wenn aktiviert nutzt der Eingang beim Initialisieren des Jobs die Informationen aus der Adresszustandstabelle. Nach Ablauf der Intervallzeit wird demnach der Ausgang entsprechend der Information aus der Zustandstabelle gesendet, auch wenn der tatsächliche Wert mittlerweile abweichen könnte. BEISPIEL Wie schon in der Beschreibung zum Visualisierungselement „Top Verbraucher“ beschrieben, ist der Integrierer vor allem dafür gedacht den aktuellen Strom, der von den Aktoren mit Stromwerterkennung auf den KNX-Bus gesendet wird in den Energieverbrauch wie z.B. Wattstunden umzurechnen. Dafür hier ein kleines Beispiel: Die Konfiguration eines Jobs für die Berechnung der Werte zum Darstellen in einem „Top Verbraucher“ Visualisierungselement:

<!-- Seite 197 -->

Abbildung 183: Job Editor Classic - Konfigurationsbeispiel Integrierer Im angezeigten Beispiel erhält der Job einen Milliampere Wert von einem Aktor mit Stromerkennung und errechnet daraus die Wattstunden. Der Ausgang des Integrierers wird dann über eine virtuelle Gruppenadresse an das „Top Verbraucher“ Element der Visualisierung weitergegeben. Konfiguration des „Top Verbraucher“ Elements Abbildung 184: Visualisierungs-Editor - Konfigurationsbeispiel Top Verbraucher Die virtuelle Gruppenadresse wird dann mit einem Verbraucher in dem Visualisierungselement verknüpft. Außer dem richtigen Datentyp und Werte Format muss hier nichts weiter beachtet werden.

<!-- Seite 198 -->

## 7.2.13

## RTR JOB

Mit dem RTR-Job haben sie den vollen Funktionsumfang eines Raumtemperaturreglers im EIBPORT integriert. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Status Ausgang (EIS14) Dieses Status Objekt zeigt mögliche Fehler an: ▪ 0: kein Fehler, ▪ 1: Temperatursensor 1 ausgefallen, ▪ 2: Temperatursensor 2 ausgefallen. Abbildung 185: Job Editor Classic - Job RTR

<!-- Seite 199 -->

BETRIEBSMODUS Abbildung 186: RTR - Job Funktionsschema Der Raumtemperaturregler unterscheidet verschiedene Betriebsmodi. So ist es möglich, durch Aktivierung dieser Betriebsmodi, beispielsweise abhängig von der Anwesenheit einer Person, vom Zustand der Heiz- oder Kühlanlage, Tageszeit- oder wochentags abhängig verschiedene Temperatur- Sollwerte zu aktivieren. Komfort: Der Komfort-Betrieb sollte aktiviert werden, wenn sich Personen in einem Raum befinden und aus diesem Grund die Raumtemperatur auf einen komfortablen angemessenen Wert einzuregeln ist Standby: Ist ein Raum tagsüber nicht in Benutzung, weil beispielsweise Personen abwesend sind, kann der Standby-Betrieb aktiviert werden. Dadurch kann die Raumtemperatur auf einen Standby-Wert geregelt werden und Heiz- oder Kühlenergie eingespart werden. Nachtbetrieb Während den Nachstunden oder bei längerer Abwesenheit ist es meist sinnvoll, die Raumtemperatur auf kühlere Temperaturen bei Heizanlagen (z. B. in Schlafräumen) einzuregeln. Kühlanlagen können in diesem Fall auf höhere Temperaturwerte eingestellt werden, wenn eine Klimatisierung nicht erforderlich ist (z. B. in Büroräumen). Frost-/Hitzeschutz Ein Frostschutz ist erforderlich, wenn beispielsweise bei geöffnetem Fenster die Raumtemperatur kritische Werte nicht unterschreiten darf. Ein Hitzeschutz kann dann erforderlich werden, wenn die Temperatur zu hoch wird, meist durch äußere Einflüsse einer stets warmen Umgebung. In diesen Fällen kann durch Aktivierung des Frost-/Hitzeschutzes in Abhängigkeit der eingestellten Betriebsart "Heizen" oder "Kühlen" ein Gefrieren oder Überhitzen des Raums durch Vorgabe eines eigenen Temperatursollwerts verhindert werden. Komfortverlängerung Ist eine Art Party-Funktion, die dazu genutzt werden kann, den Raum für eine bestimmte Zeit auf die Komfort-Temperatur zuhalten, wenn beispielsweise der Raum auch während den Nachtstunden 'benutzt' wird. Aktivierung erfolgt durch einen separaten Taster. Sommerkompensation Zur Energieeinsparung und um die Temperaturdifferenz beim Betreten eines klimatisierten Gebäudes in behaglichen Grenzen zu halten, sollte im Sommer eine Anhebung der Raumtemperatur in Abhängigkeit der Außentemperatur vorgenommen werden In der Betriebsart "Heizen und Kühlen" können 6 Temperatur- Sollwerte verändert werden. In Abhängigkeit der parametrierten Temperatur-Absenkung, -Anhebung oder Totzone leiten sich alle Temperatur-Sollwerte aus der Basis- Solltemperatur ab. Dabei ist zu beachten, dass bei Änderung der Komfort- Solltemperatur für Heizen alle anderen Solltemperatur- Werte mit verstellt werden!

<!-- Seite 200 -->

Die Totzone (Temperaturzone, in der weder geheizt noch gekühlt wird) ist die Differenz zwischen den Komfort- Solltemperaturen für "Heizen" und "Kühlen". Dabei gilt: TKomfort Soll Kühlen – TKomfort Soll Heizen = TTotzone; TKomfort Soll Kühlen ≥ TKomfort Soll Heizen Wichtige Hinweise: Bei asymmetrischer Totzonenposition werden bei Veränderung der Komfort-Solltemperatur für Kühlen ausschließlich die Temperatur-Sollwerte für Kühlen verschoben. Es ist möglich, durch eine Vorort- Bedienung die Totzone auf 0 °C zu verschieben (TKomfort Soll Kühlen = TKomfort Soll Heizen). In diesem Fall wird weder geheizt noch gekühlt, wenn die ermittelte Raumtemperatur gleich den Komfort- Solltemperaturen ist. Die Solltemperaturen für "Standby" und "Nacht" leiten sich aus den Komfort-Solltemperaturen für Heizen oder Kühlen ab. Dabei kann die Temperatur-Anhebung (für Kühlen) und die Temperatur- Absenkung (für Heizen) beider Betriebsmodi vorgegeben werden. EIN- UND AUSGABEN Allgemein: Freigabe EIBPORT Heizen Sollwertgeber Heizen Zusatzstufe Ist-Temperatur Kühlen Betriebsmodus Kühlen Zusatzstufe Manuell: Betriebsart Betriebsart (automatisch) Fensterkontakt Reglerstatus allgemein Komfortverlängerung Aktuellen Sollwert Variable: Außentemperatur Statussommerkompensation

<!-- Seite 201 -->

Sollwert Einstellungen In Abhängigkeit eines vorgegebenen Temperaturbereichen soll sich die Raumtemperatur individuell anpassen lassen. Hierzu wird die Verschiebung des Sollwertes der Temperatur genutzt. Eine Sollwertverschiebung ist durch zwei Vorgehensweisen zu erreichen. A) Absolute Sollwertverschiebung Die Verschiebung des Sollwertes erfolgt innerhalb einer Unteren Grenze bzw. minimale Temperatur und einer oberen Grenze bzw. maximale Temperatur. Die Einstellungen für die Sollwertverstellung erfolgt mit dem DPT 9.001 (EIS5). B) Relative Sollwertverschiebung Abbildung 187: Job Editor Classic - Sollwert Einstellungen Abbildung 188: Job Editor Classic Sensor Parameter Die Verschiebung des Sollwertes erfolgt relativ zu einem voreingestellten Basiswert. Der Sollwert wird um festzulegende Stufe verringert bzw. erhöht. In den Einstellungen wird das Temperaturintervall und die Anzahl der Stufen konfiguriert. Daraus ergibt sich, dass der DPT 6.010 (EIS14s) verwendet wird. Entsprechend der vorgenommenen Konfiguration ist das gleiche Verfahren in der Visualisierung CONTROL L bzw. CUBEVISION einzustellen. Aufgrund einer einfacheren Steuerung ist die relative Sollwertverschiebung der absoluten vorzuziehen. Aktueller Sollwert Ausgang (EIS5) Über dieses Objekt wird jeweils der Aktuelle Sollwert ausgegeben. Sollwert Sende Intervall: Falls der Sollwert zyklisch gesendet werden soll, kann hier die gewünschte Zeit parametriert Basis Sollwert Vorgabe (Komfort): Dieser Sollwert dient als Referenz, wenn dem Basis- Sollwert Eingang keine Gruppenadresse zugewiesen wurde oder noch kein Wert darauf gesendet wurde. Basis Sollwert Eingang (Komfort): Über dieses Objekt kann der Basis Sollwert verstellt werden, z.B. über einen externen RTR. Sollwert Verstellung Eingang (EIS14s): Dieses Objekt dient zur Verstellung des Sollwertes in kleineren Schritten (siehe Sollwert-Schrittweite). Sollwert-Schrittweite: Die Sollwert-Schrittweite für die Verstellung über Sollwert-Verstellung Eingang. Sensor Parameter Fensterkontakt Eingang (EIS1): Über den Fensterkontakt Eingang wechselt der RTR automatisch in den Modus für Frostschutz- oder Hitzeschutz. Es können auf dieses Objekt auch nicht EIS1 Telegramme geschickt werden. Jeder Wert ungleich 0 wird dann als Fenster offen interpretiert. Temperatur Sensor Timeout: Nach dieser definierten Zeit wird ein Temperatursensor als defekt markiert, sofern dieser keine Telegramme mehr sendet. Der RTR wechselt in den Fehlermodus.

<!-- Seite 202 -->

Gewichtung Sensor1: Sensor2: Sofern mehr als ein Temperatursensor eingetragen wird, kann hier die Gewichtung dieser zwei definiert werden. Normalerweise sollten beide identisch gewichtet werden, aber je nach Montageort kann auch eine andere Gewichtung sinnvoll sein. Temperatur Eingang (EIS5) In diesem Objekt wird die ist die Gruppenadresse für den EIS5 Temperatursensor eingetragen. Offset/ Korrektur: Wenn der Temperatursensor nicht korrekt kalibriert ist, kann dies über den Offset korrigiert werden. Betriebsmodus Modus Eingang (EIS14): Der Betriebsmodus kann über dieses Objekt verändert werden. Es kann dazu das Visualisierungsobjekt RTR-Anzeige genutzt werden. Es können verschiedene Betriebsmodi eingestellt werden. • 1: Komfort • 2: Standby • 3: Nachtabsenkung • 4: Frost-/ Hitzeschutz Beispiel: Durch Senden des EIS 14 Wertes 1 wechseln Sie zur Betriebsart Komfort. Beispiel: Durch Senden des EIS 14 Wertes 3 wechseln Sie zum Betriebsmodus Nachtabsenkung. Rückfall Modus: Sofern auf dem Objekt Betriebsmodus Eingang ein nicht definierter Wert empfangen wurde, nutzt der RTR diesen Rückfall-Modus. Abbildung 189: Job Editor Classic Betriebsmodus, Komfortverlängerung, Sommerkomp., Betriebsart

<!-- Seite 203 -->

Komfort Verlängerung Zeit in Minuten: Für diese definierte Zeit bleibt der RTR im Betriebsmodus „Komfort“- sofern die Komfortverlängerung aktiviert ist – und der Betriebsmodus von Komfort in einem anderen Betriebsmodus wechseln soll. Aktivieren/Deaktivieren (EIS1): Über dieses Objekt kann die Komfortverlängerung aktiviert und deaktiviert werden. Sommerkompensation Außentemperatur: Eingangsobjekt des Außentemperaturfühlers Kompensation aktivieren: Zur Nutzung der Kompensation muss diese Option aktiviert sein. Kompensation Aktiv (Ausgang): Ausgabeobjekt über den Status der Sommerkompensation Untere und Obere Außentemperatur: Über die untere und obere Außentemperatur wird festgelegt, ab und bis zu welchem Temperaturwert eine Sollwertkorrektur für die Sommerkompensation vorgenommen wird. Unterer und Oberer Temperatur Offset: Über den unteren und oberen Temperatur-Offset wird festgelegt, um wie viel Kelvin der festgelegte Sollwert während der Sommerkompensation angehoben werden soll. Betriebsart Funktion: Die Funktionen, die gewählt werden können, sind: • Kühlen/Heizen Automatik: hier entscheidet der RTR die Betriebsart Heizen oder Kühlen. • Kühlen/Heizen Manuell: hier wird dem RTR die Betriebsart Heizen oder Kühlen vorgegeben. • Nur Heizen • Nur Kühlen Betriebsart Eingang (EIS14): Über den Betriebsart Eingang können folgende Arbeitsweisen eingestellt werden • Aus (Wert 0) • Heizen (Wert 1) • Kühlen (Wert 2) • Komfortverlängerung (Wert 3) Beispiel: Durch Senden des EIS 14 Wertes 2 wechseln Sie zur Betriebsart Kühlen. Rückfall-Betriebsart: Sofern auf dem Betriebsart Eingang ein ungültiger Wert empfangen wurde, wechselt der RTR auf die konfigurierte Rückfall-Betriebsart.

<!-- Seite 204 -->

Stellgröße Abbildung 190: Job Editor Classic - Stellgröße Abstand zur Grundstufe: Der Einsatz eines zusätzlichen Heiz- und/oder Kühlgeräts ist möglich. Bei größeren Abweichungen der Soll- zur Ist-Temperatur kann durch Zuschalten der Zusatzstufe der Raum schneller aufgeheizt oder abgekühlt werden. Stellgröße Ausgang (EIS1, EIS5, EIS6): Die aktuelle Stellgröße wird auf diesem Ausgang als EIS 5 Wert gesendet. Bei EIS1wird der Wert 0 oder 1 bzw. bei EIS6 0% bis 100%. Hinweis: Bitte beachten Sie, dass die Gruppenadressen für Heizen und Kühlen unterschiedlich sind! Rückfall bei Betriebsart Aus (%): Falls der Betriebsart auf „Aus“ wechselt, wird die hier angegebene Stellgröße gesendet. Rückfall bei Fehler (%): Im Fehlerfall wird die hier definierte Stellgröße gesendet. Um einen Fehlerfall handelt es sich, wenn keine Ist-Temperatur empfangen wird, oder auf das Objekt Betriebsart ungültige Werte gesendet Hinweis: Abhängig vom Regelalgorithmus sind unterschiedlich Eingaben erforderlich. Alle für diesen Fall nicht relevanten Eingabe-Möglichkeiten werden deaktiviert. Schaltende PI-Regelung (PWM) EIS-Typ: EIS 1 (Schalten, 1Bit) Wird als Ausgang EIS 6 gewählt so wird als Wert 0% und 100 % gesendet Wird als Ausgang EIS 5 gewählt so wird 0 oder 1 gesendet PWM-Intervall: Legt die Schaltfrequenz des pulsweitenmodulierten Signals fest und erlaubt die Anpassung an die Verstell-Zykluszeiten (Verfahrzeiten), die der Antrieb zur Verstellung des Ventils von der vollständig geschlossenen Position bis zur vollständig geöffneten Position benötigt) der verwendenden Stellantriebe. Die Stellgröße sendet Aus / EIN, Wert 0/1. PWM invertiert: Zur Anpassung an verschiedene Stellventile, kann die Stellgröße invertiert werden. In diesem Fall sendet die Stellgröße Aus / EIN, Wert 1/0.

<!-- Seite 205 -->

Regeltyp: Zur Durchführung von PWM wird PI ausgewählt. Kühl-/Heizungsanlage: Es besteht die Möglichkeit vordefinierte Konfigurationen auszuwählen oder manuell die Werte für Proportionalbereich und Nachstellzeit einzutragen. • Kühldecke • Gebläsekonvektor Heizen Kühlen • Warmwasserheizung • Elektroheizung • Fußbodenheizung Proportionalbereich: Einstellen des konstanten P Anteil der PI-Regelung. Auswahlmöglichkeiten von 1 bis 10 Kelvin. Nachstellzeit: Einstellen des variablen I Anteil der PI-Regelung. Auswahlmöglichkeiten von 0 bis 240 Min. stetige PI-Regelung EIS-Typ: EIS 6 (Prozent 0-100%, 1 Byte) Sende-Intervall Stellgröße: Einstellen des Sendezyklus der Stellgröße von 3 bis 30 min. Regeltyp: Zur Durchführung der stetigen PI-Reglung wird PI ausgewählt. Kühl-/Heizungsanlage: Es besteht die Möglichkeit vordefinierte Konfigurationen auszuwählen oder manuell die Werte für Proportionalbereich und Nachstellzeit einzutragen. • Kühldecke • Gebläsekonvektor Heizen Kühlen • Warmwasserheizung • Elektroheizung • Fußbodenheizung Proportionalbereich: Einstellen des konstanten P Anteil der PI-Regelung. Auswahlmöglichkeiten von 1 bis 10 Kelvin. Nachstellzeit: Einstellen des variablen I Anteil der PI-Regelung. Auswahlmöglichkeiten von 0 bis 240 Min. Zwei Punkt Regelung EIS-Typ: EIS 1 (Schalten, 1Bit) Regeltyp: Zur Durchführung von 2Punkt Regelung wird Zweipunkt ausgewählt.

<!-- Seite 206 -->

Modus Sollwerte Abbildung 191: Job Editor Classic - Modus Sollwerte Komfort Die Komfort Temperatur für Heizen wird über den Basis-Sollwert definiert. Die Komfort Temperatur für Kühlen wird relativ zu dem Basis Sollwert angegeben. Standby: Der Wert für Standby bezieht sich relativ zu dem Sollwert für Heizen bzw. Kühlen, bei Heizen wird um diesen Wert der Sollwert reduziert, bei Kühlen um diesen Wert der Sollwert erhöht. Nachtbetrieb: Der Wert für Nachtbetrieb bezieht sich relativ zu dem Sollwert für Heizen bzw. Kühlen. Frost-/Hitzeschutz (absolut): Die Temperatur für Frost- oder Hitzeschutz wird absolut in Grad Celsius angegeben, das Heizen bzw. Kühlen wird dann automatisch aktiviert. Hysterese in °C (nur für Zweipunkt Regelung): Der Wert für die Hysterese bestimmt, wann der RTR zu heizen beginnt. Ist hier ein Wert von 0,3, bedeutet dass das der RTR bei einer Solltemperatur von 20°C ab 19,7°C mit dem Heizen beginnt. Ist die Solltemperatur erreicht, wird die Stellgröße wieder auf 0 gesetzt. ANWENDUNGSBEISPIEL Abbildung 192: RTR Job -Anwendungsbeispiel

<!-- Seite 207 -->

## 7.2.14

## UHREN (WOCHENUHR UND JAHRESUHR)

EIBPORT beinhaltet eine Wochen- und Jahresschaltuhr: Wochenuhr Den Teilnehmern wird ein 24 Stunden-Profil zugeordnet. Neben den 7 Wochentagen sind zusätzlich 3 Sondertage parametrierbar. Durch Anklicken des Zeitstrahls wird der Einschaltzeitpunkt gesetzt. Zwei Mal klicken bewirkt das Setzen des Ausschaltzeitpunktes. Drei Mal klicken löscht den gesetzten Punkt. Die Freigabe der Wochenuhr wird über eine Verknüpfung zur Jahresuhr gesteuert. In der Jahresuhr werden die Schaltzeitpunkte inaktiv, Wochenmodus und Sondertage 1 bis 3 gesetzt. Die Jahresuhr bestimmt damit an welchem Tag im Monat, welche Wochenuhrkonfiguration „abgespielt“ werden soll. Ein „W“ für die Wochentage Mo-So, „S1“ bis „S3“ für die Sondertage oder „inaktiv“ für gar keine Funktion. Jahresuhr Uhr-Typ: Verknüpfung Wochenuhr (non EIS): Die über die entsprechende Gruppenadresse verknüpfte Wochenuhr wird gesteuert. Auf den Monatszeitstrahl wird konfiguriert, welcher Wochenuhr Modus gilt, „W“ für die normalen Wochentage, „S1-3“ für die Sondertage oder „inaktiv“ für gar keine Funktion. Erst wird der Modus ausgewählt und dann auf dem Monatszeitstrahl platziert. Uhr-Typ: aktiv/inaktiv (EIS1): Die Jahresschaltuhr ist nicht mit einer Wochenuhr verknüpft. Sie aktiviert oder deaktiviert selbst einen oder mehrere Teilnehmer. Zur Konfiguration wird der Zustand ausgewählt („An“ oder „Aus“) und auf dem Monatszeitstrahl wie gewünscht platziert. Die Uhr schaltet immer um 0:00 Uhr am entsprechenden Tag. Hinweis: Die Jahresuhr schaltet immer um 0:00Uhr, Änderungen z.B. auf einen Sondertag werden daher erst mit Beginn des kommenden Tages wirksam. Parameter Zeitsprünge überwachen: Unter Umständen ist es möglich, dass ein Schaltzeitpunkt übersprungen wird (z.B. durch eine neue Uhrzeit von einem NTP-Server), das kann zur Folge haben das Schaltungen nicht ausgeführt werden. Diese Zeitsprünge können optional überwacht werden, so dass eine Funktion trotzdem gewährleistet ist. Vorortbedienung: Wenn das Kontrollkästchen aktiviert ist, ist keine Vorortbedienung möglich. Der Telegrammwert der Ausgangsadresse wird ausschließlich von der Uhr bestimmt. Uhr initialisieren: Wenn das Kontrollkästchen aktiviert ist, sendet die Uhr nach einer Initialisierungsphase (z.B.: Neustart des EIBPORT, Änderung der Uhrenparameter) den aktuellen Telegrammwert. Ist die Funktion nicht aktiviert, wird der Telegrammwert nur zu den definierten Schaltpunkten gesendet. Hinweis: Ist die Option „Uhr initialisieren“ im Job aktiv, sendet die Uhr ihren aktuellen Zustand nach jedem Speichervorgang sofort. Je nachdem inwieweit die Uhr mit weiteren Funktionen und Job verknüpft ist, kann das zu einer temporären Überlastung der Anlage führen! Verwenden Sie diese Funktion daher sparsam. Freigabe initialisieren (nur bei Wochenuhr) Ist diese Option in der Wochenuhr aktiviert, wird der aktuelle Zustand der Wochenuhr gesendet, sobald die Freigabe über das Objekt „Verknüpfung zur Jahresschaltuhr“ erteilt worden ist. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert

<!-- Seite 208 -->

Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt.

## 7.2.15

## DATUM UND UHRZEIT SENDEN/EMPFANGEN

Empfangen EIBPORT kann Uhrzeittelegramme (EIS 3) und Datumstelegramme (EIS 4) über EIB/KNX empfangen, um die interne Systemuhr zu stellen. Wenn die Abweichung der EIBPORT Systemuhr zu groß ist, wird sie korrigiert. Es können Freigabeobjekte vergeben werden. Bei Uhrzeittelegrammen kann zusätzlich das Datum berücksichtigt werden; bei Datumstelegrammen kann zusätzlich die Uhrzeit berücksichtigt werden. Die tolerierbare Abweichung, bevor die Systemuhr korrigiert wird, wird in Sekunden angegeben. Hinweis: Alternativ kann die interne Uhr auch über einen NTP-Zeitserver synchronisiert werden. Die Verbindungsdaten der NTP-Zeitserver werden im ConfigTool unter „Netzwerkeinstellungen“ eingetragen. Die Abfrage der Zeit findet dabei automatisch statt. Eine Verbindung zum Internet muss dabei gewährleistet sein. Senden Der EIBPORT kann Uhrzeittelegramme (EIS 3) und Datumstelegramme (EIS 4) senden. Es können Freigabeobjekte vergeben werden. Die Zeit zwischen dem Senden von zwei Telegrammen (Telegrammpause) wird in Sekunden angegeben. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“).

<!-- Seite 209 -->

Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt.

## 7.2.16

## ASTROUHR

Abbildung 193: Job Editor Classic – Job Astrouhr anlegen Die Astrouhr ermittelt die verschiedenen Zeitpunkte, die ein definierter Sonnenstand im Laufe eines Jahres hat. So ist es möglich z.B. eine Jalousie immerwährend derselben Helligkeit / bzw. Dunkelheit zu fahren, egal ob es Winter oder Sommer ist. Für die Berechnung ist eine korrekte Positions- und Zeitangabe notwendig. Der Astrouhr Job im EIBPORT bietet eine normale, und für Fortgeschrittene Benutzer eine komplexe Eingabemaske. Als Datentypen für den Ausgang stehen EIS 1, EIS 5, EIS 6 EIS 14 und EIS 15 zur Verfügung. Dämmerungsphasen Während der Übergänge von Nacht zu Tag und von Tag zu Nacht spricht man allgemein von einer Dämmerung. Diese entsteht durch Lichtreflexionen in der Atmosphäre und ist im Sommer länger und im Winter kürzer. Der Sonnen Auf- bzw. Untergang kann zur besseren Definierbarkeit in verschiedene Dämmerungsphasen unterteilt werden: ▪ Geometrische Dämmerung Bezeichnet die Phase an dem die Sonne geometrisch gesehen den Horizont durchquert. Die Sonne befindet sich bei 0 Grad. Es ist noch fast taghell. ▪ Bürgerliche Dämmerung Liegt der Mittelpunkt der Sonne etwa -0,83 Grad unterhalb des Horizonts beginnt laut Definition die sogenannte Bürgerliche Dämmerung. Von dieser Dämmerungsphase spricht man so lange bis -6 Grad Sonnenstand erreicht sind. Da das Licht durch die Atmosphäre gekrümmt wird ist es so hell, dass es möglich wäre, im Freien Zeitung zu lesen. ▪ Nautische Dämmerung In dieser Phase scheint weniger Licht, die hellsten Sterne sind eventuell sichtbar. Von dieser Phase spricht man, wenn die Sonne zwischen 6 und 12 Grad unter dem Horizont liegt. ▪ Astronomische Dämmerung Die Sonne befindet sich mehr als 12 Grad unter dem Horizont. Es ist so dunkel, dass nahezu alle Sterne zu sehen sind. Der Bereich für die astronomische Dämmerung liegt zwischen 12 und 18 Grad. ▪ Nacht Aus astronomischer Sicht spricht man vom Zustand der Nacht nur dann, wenn der Sonnenmittelpunkt mehr als 18 Grad unter dem Horizont liegt. Während dieser Phase ist es vollständig Dunkel und alle Sterne sind zu sehen.

<!-- Seite 210 -->

Maßeinheiten für die Sonnenstands Angabe Der Sonnenstand kann in Grad aber auch in Bogenminuten angeben werden. Dabei entsprechen 60 Bogenminuten einem Grad. ▪

# 1 Grad = 60 Bogenminuten

Die Zahlenwerte hinter den Dämmerungsbezeichnungen in der Dämmerungsphasen Auswahl geben die Grenze der Dämmerungsphasen in Bogenminuten an. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Positions- und Zeitangabe Für die Positions- und Zeitangabe des Astrouhr Jobs kann der EIBPORT entweder auf seinen eingestellten Montageort zurückgreifen oder eine manuelle Eingabe erfolgen. Der Montageort kann unter „System“ > „Konfiguration“ > „Allgemein“ > „Montageort“ verändert werden. Wird diese Einstellung genutzt ermittelt der EIBPORT automatisch den richtigen Längen- und Breitengrad (geografsicher Mittelpunkt des jeweiligen Landes) sowie die passende Zeitzone. Die Angaben in der Job Maske sind in einem ausgegrauten Feld zu sehen und nicht veränderbar. Bei einer Manuellen Eingabe sollten fortgeschrittenen Kenntnisse über den Sachverhalt vorhanden sein. Zudem ist bei der Eingabe die Syntax einzuhalten, die in der Mouse-over-Hilfe von „Längengrad“ und „Zeitzone“ beschrieben ist. Abbildung 194: Astrouhr Globale Einstellungen

<!-- Seite 211 -->

ASTROUHR EINFACH Beim Anlegen eines neuen Astrouhr Jobs erscheint eine Auswahl, über die die zwei verschiedenen Konfigurationsmasken des Jobs angewählt werden können. Über das Auswahlfeld „Astrouhr Einfach“ gelangen Sie zur Standard-Konfigurationsmaske des Jobs. Neben der im vorherigen Punkt schon angesprochenen unerlässlichen Positions- und Zeitangabe kann dem Job wie immer ein Name und ein Freigabeobjekt zugewiesen werden. Darunter folgen dann die Einstellungen für Sonnen Auf- und Untergang: Dämmerung Wochentags Bestimmen Sie hier zu welchem Zeitpunkt von Mo-Fr auf den Ausgang gesendet werden soll. Der Zeitpunkt kann entweder mittels der Auswahl einer der Dämmerungsphasen oder mittels Eingabe einer Uhrzeit festgelegt werden. Bei Auswahl einer Dämmerungsphase kann der „Uhrzeit“ Button dazu genutzt werden die Schaltzeit der aktuellen Einstellungen zu überprüfen. Wird über den Uhrzeit-Dialog eine Schaltzeit vorgegeben, so wird in das Auswahlfeld der Dämmerungsphasen anstatt eines Namens der Bogenminuten-Wert eingetragen, der dem Schaltzeitpunkt an diesem Tag entspricht. Dämmerung Wochenende Hier werden die Schaltzeitpunkte für die beiden Wochenendtage Samstag und Sonntag festgelegt. Das geschieht genauso wie die Einstellungen zur „Dämmerung Wochentags“. Abbildung 195: Astrouhr - Konfiguration Astrouhr Einfach Feste Verschiebung (min) Bestimmt einen Zeitraum in Minuten, die den Schaltzeitpunkt nach vorne oder nach hinten verschiebt. Soll die Schaltung früher stattfinden ist ein negativer Wert einzutragen, soll die Schaltung später stattfinden muss ein positiver Wert eingetragen werden. Zufällige Verschiebung (min) Bei dieser Verschiebung wird der eigentliche Schaltzeitpunkt um einen zufälligen Wert später stattfinden. In welchem Bereich die zufällige Verschiebung stattfinden kann hier in Minuten angeben werden. Mittels dieser Einstellungen lässt sich eine Anwesenheitssimulation realisieren. Früheste Zeit Diese Uhrzeit bestimmt ab welchem Zeitpunkt der Ausgang frühestens gesendet werden darf. Damit lassen Sich die Schaltzeitpunkte früher eines bestimmten Zeitpunktes verhindern. Z.B.: Niemals morgens vor 07:00 Uhr und abends vor 20:00 Uhr. Späteste Zeit Über diese Uhrzeit lassen sich die Schaltzeitpunkte später eines bestimmten Zeitpunktes verhindern. Z.B.: Niemals später als 08:00 Uhr morgens und 22:00 Uhr abends.

<!-- Seite 212 -->

Ausg. Schaltzeit Wochentags Über dieses EIS 3 Ausgangsobjekt werden die ermittelten Schaltzeitpunkte für den jeweiligen Wochentag gesendet. Der Ausgang wird zu Beginn eines jeden Tages um 0:00 Uhr gesendet. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppen-Adressen aus der ETS“). Ausg. Schaltzeit Wochenende Über dieses EIS 3 Ausgangsobjekt werden die ermittelten Schaltzeitpunkte für den jeweiligen Tag am Wochenende gesendet. Der Ausgang wird zu Beginn des Tages um 0:00 Uhr gesendet. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppenadressen aus der ETS“). Ausgangsadresse Pflichtfeld. Auf diese Ausgangsadresse wird der definierte Ausgang zum ermittelten Zeitpunkt gesendet. Der EIS-Typ und der Wert des Ausgangs werden in den Feldern darunter definiert. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppenadressen aus der ETS“). EIS-Typ Hier wird der EIS-Typ des Ausgangs bestimmt. Es sind EIS 1, EIS 5, EIS 6, EIS 14 und EIS 15 möglich. Wert Bestimmt der Wert des Telegrammes. Der Wert muss der eingestellten EIS-Typisierung entsprechen. ASTROUHR KOMPLEX Die Astrouhr Komplex bietet gegenüber der „Astrouhr Einfach“ komplexere Einstellmöglichkeiten sowie ein Trigger Objekt. Um eine einfache Astrofunktion zu realisieren, nutzen Sie bitten die Job Maske „Astrouhr Einfach“. Neben der weiter oben schon angesprochenen unerlässlichen Positions- und Zeitangabe kann dem Job wie immer ein Name und ein Freigabeobjekt zugewiesen werden. Außerdem erhält man hier die Möglichkeit ein EIS 14 Trigger Objekt anzugeben. Trigger Eingang Über den Trigger Eingang können drei, später in der Job Maske definierte Sonderzeitpunkte ausgelöst werden. Außerdem kann eine Verknüpfung mit der Jahresuhr über dieses Objekt erfolgen. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppenadressen aus der ETS“). Konfiguration der Zeitpunkte In diesem Konfigurationsfeld werden die Zeitpunkte festgelegt die später in der „Konfiguration der Ausgänge“ genutzt werden sollen. Es können maximal 8 Zeitpunkte angelegt werden. Um einen Zeitpunkt anzulegen, wird dieser in der „Liste der Zeitpunkte“ markiert und entsprechend konfiguriert. Die Zeitpunkte sollten mit einem eindeutigen Namen versehen werden Beispiel: Soll z. B. eine Jalousie bei Sonnenaufgang gefahren werden sollten hier 2 Zeitpunkte für Wochentags und ein Zeitpunkt für Wochenende angelegt werden z.B. mit dem Namen „Aufgang_Woche" und „Aufgang_Wochenende“.

<!-- Seite 213 -->

Abbildung 196: Astrouhr Komplex - Zeitpunkte konfigurieren Liste der Zeitpunkte Hier werden die definierten Zeitpunkte mit Ihren Namen angezeigt. Um sich die Konfiguration eines Zeitpunktes anzeigen zu lassen muss er nur mit der Maus markiert werden und die Ein-Stellung werden in den entsprechenden Feldern sichtbar. Beschreibung Meint den Eindeutigen Namen, der dem Zeitpunkt gegeben wird. Mittels dieses Namens wird der Zeitpunkt in der bei der Verknüpfung mit den Ausgängen (Liste der Zeitpunkte) identifiziert. Referenz-Zeitpunkt Dieser Zeitpunkt ist der Ausgangsmoment, von dem aus ggf. alle weiteren Berechnungen erfolgen (Verschiebung etc.). Außerdem wird hier bestimmt, ob es sich um einen Sonnenaufgang, Sonnenuntergangs, Sonnenhöchststand oder um einen festen Schaltzeitpunkt handelt. Feste Zeit Ist bei Referenz Zeitpunkt ein die Auswahl „Feste Uhrzeit“ getroffen, kann hier eine fester Schaltzeitpunkt eingetragen werden. Andernfalls ist dieses Feld ausgegraut. Dämmerung Über diese Auswahl können die fünf Dämmerungsphasen ausgewählt werden. Der Referenz Zeitpunkt kann über den Button „Uhrzeit“ der sich daneben befindet kontrolliert werden. Hinter den Dämmerungsphasen steht der Dämmerungswert in der Einheit Bogenminuten. Uhrzeit Über den Uhrzeit Button kann nicht nur die Uhrzeit der Dämmerungsphasen angezeigt werden, sondern auch umgekehrt ein Dämmerungswert in Bogenminuten angeben werden. Dazu wird im Uhrzeitdialog eine gewünschte Schaltzeit eingetragen. Nach Klicken auf „OK“ wird bei „Dämmerung“ anstatt eines Namens ein Wert in Bogenminuten eingetragen. Tragen Sie im Uhrzeitdialog also beispielsweise 06:15 Uhr ein wird ein Dämmerungswert von -570 Bogenminuten eingetragen. Der errechnete Wert variiert von Tag zu Tag. Feste Verschiebung (min) Über dieses Eingabefeld kann zuvor gewählte Referenz Zeitpunkt um eine festgelegte Dauer in Minuten verschoben werden. Ein negativer Wert setzt den Schaltzeitpunkt früher, ein positiver Wert setzt ihn später.

<!-- Seite 214 -->

Zufällige Verschiebung (min) Der Referenz Zeitpunkt kann in diesem Eingabefeld um eine Zufällige Dauer in Minuten hinaus-gezögert werden. Die Einstellung erfolgt in 5 Minuten Zeitabständen. Der Zufallszeitpunkt liegt dann irgendwo innerhalb der Verzögerungsdauer. Mittels dieser Einstellungen lässt sich eine Anwesenheitssimulation realisieren. Frühestens Aktiv / Früheste Zeit Früher als dieser Zeitpunkt wird der Ausgang nicht geschaltet. Z.B.: Wenn eine Jalousie nie früher als 07:30 Uhr gefahren werden soll. Spätestens Aktiv / Späteste Zeit Bestimmt einen spätesten Zeitpunkt an dem der Ausgang gesendet werden darf. Z.B.: Wenn eine Jalousie nicht später als 22:30 Uhr gefahren werden soll. Ausgang Rohzeit Über dieses EIS 3 Ausgangsobjekt wird die reine Referenz Zeit (Rohzeit) ausgegeben. Bei diesem Zeitpunkt sind weder Feste-, Zufällige noch Frühester oder Spätester Zeitpunkt berücksichtigt. Das ist also nicht unbedingt der Zeitpunkt, an dem das Ausgangstelegramm abgesetzt wird. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppenadressen aus der ETS“). Ausg. Schaltzeit Über dieses EIS 3 Ausgangsobjekt wird der eigentliche Schaltzeitpunkt ausgegeben. Bei dieser Zeit sind alle Verschiebungen und die Zeitpunktbegrenzungen berücksichtigt. Das ist der Zeitpunkt, an dem das Telegramm gesendet wird. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppenadressen aus der ETS“). Konfiguration der Ausgänge Sind alle erforderlich Schaltzeitpunkte in „Konfiguration der Schaltzeitpunkte“ festgelegt worden. Werden diese in diesem Konfigurationsbereich mit den Ausgängen verknüpft. Es können maximal 48 Ausgänge angelegt werden. Abbildung 197: Astrouhr Komplex - Ausgänge konfigurieren

<!-- Seite 215 -->

Liste der Ausgänge Die angelegten Ausgänge werden in dieser Tabelle angezeigt. Dabei werden Ausgangsadresse, EIS Typ, die Wertigkeit des Ausgangs und die Verknüpfung der Schaltzeitpunkte angezeigt. Ausgang hinzufügen Um einen neuen Ausgang hinzufügen, muss ein neuer Eintrag in die Liste eingefügt werden. Dies geschieht in dem der Button „Ausgang hinzufügen“ angeklickt wird. In der Liste der Ausgänge erscheint ein markierter Eintrag „Unknown“ und die Eingabefelder darunter werden freigeschaltet. Ausgangsadresse Pflichtfeld. In diesem Feld wir die eigentliche Ausgangsadresse eingetragen. Geben Sie also hier die Adresse des Objektes ein, welches Sie steuern möchten. Über den Pfeil neben dem Adressfeld kann eine Adressmatrix, oder wenn zuvor geschehen eine Adresse aus der Importierten ESF-Datei der ETS ausgewählt werden (siehe „Exportieren der Gruppenadressen aus der ETS“). EIS-Typ Hier wird der EIS-Typs des Ausgangs bestimmt. Es stehen EIS 1, EIS 5, EIS 6, EIS 14 und EIS 15 zur Verfügung. Wert Bestimmt der Wert des Telegrammes. Der Wert muss der eingestellten EIS-Typisierung entsprechen. Zeitpunkt Wochentag Über die Ausgangsadresse wird bestimmt welches Objekt/Gerät gesteuert wird. Die Zeitpunktauswahl bestimmt, wann die Steuerung stattfindet. Im Auswahl Menü steht jetzt die Liste der Zeitpunkte zur Verfügung, die zuvor konfiguriert wurde. Steht der Zeitpunkt auf „inaktiv“ wird nichts ausgeführt. Beispiel: Soll z. B. eine Jalousie bei Sonnenaufgang Wochentags den konfigurierten Zeitpunkt „Aufgang_Woche“ nutzen, muss dieser im Auswahlmenü rausgesucht werden. Zeitpunkt Samstag / Sonntag In diesen beiden Auswahlmenüs können dann die Zeitpunkte für Schaltungen am Wochenende bestimmt werden. Soll am Wochenende beispielsweise der gleiche Zeitpunkt wie Wochentags gelten würde einfach der „Wochentags-Zeitpunkt“ eingetragen. Sollen am Wochenende andere Zeitpunkte gelten müssen diese in der Liste der Zeitpunkte vorher konfiguriert werden. Hinweis: Abspeichern der Ausgänge: Um einen Konfigurierten Ausgang zu speichern, muss entweder erneut auf „Ausgang hinzufügen“ geklickt werden oder ein bereits definierter Ausgang in der Liste der Ausgänge angewählt Ausgang löschen Um einen Ausgang zu löschen, muss dieser in der Liste angewählt sein (blau markiert). Trigger Konfiguration Um die Trigger Funktion bzw. die Verknüpfung zur Jahresuhr zu nutzen, muss eine Trigger Adresse in das Eingangsobjekt des Jobs eingetragen werden. Die Trigger erscheinen nicht in der Übersicht „Liste der Ausgänge“ sondern werden nur dann sichtbar wenn der entsprechende Ausgang in der Liste markiert ist. Verknüpfung mit der Jahresuhr Um eine Verknüpfung mit dem Job „Jahresuhr“ zu realisieren, muss das Triggerobjekt der Astrouhr mit dem Ausgang der Jahresuhr verknüpft werden. In der Jahresuhr können auf einem Kalenderzeitstrahl die Sondertage 1 bis 3 gesetzt werden (siehe Job „Jahresuhr“). Diese stoßen dann über die EIS 14 Werte 2-

# 4 die entsprechenden Triggereinstellungen in der Astrouhr an. In der Astrouhr sind die Triggerwerte

entsprechend voreingestellt.

<!-- Seite 216 -->

Hinweis: Pro Astrouhr Job können maximal drei Triggerobjekte vergeben werden. Sind mehrere Sonderzeitpunkte gefordert müssen dafür mehrere Astrouhr Jobs angelegt werden. Trigger (z.B. Sondertag 1, 2, 3) Über diese Kontrollbox wird der Trigger aktiviert. Der Trigger hört auf die im Job angegebene Triggerdresse. Trigger Wert In diesem Feld muss der EIS 14 Wert eingegeben werden durch welche der Trigger ausgelöst werden soll (0-255). Für eine Verknüpfung mit einer Jahresuhr kommen die folgenden Werte in Frage: ▪ Inaktiv = 0 ▪ Wochenmodus = 1 ▪ S 1 = 2 (S = Sondertag) 2 ▪ S 2 = 3 (S = Sondertag) 3 ▪ S 3 = 4 (S = Sondertag) 4 Zeitpunkt (Trigger) Wie bei der normalen Ausgangskonfiguration muss jedem Trigger ein Zeitpunkt zugeordnet werden. Dieser wird unter „Zeitpunkt“ ausgewählt und greift auf dieselbe Liste zu, die unter „Konfiguration der Zeitpunkte erstellt wurde. Nur Trigger bearbeiten Mittels dieses Kontrollkastens wird bestimmt, ob ein Ausgang nur durch die Trigger gesteuert werden soll oder die Trigger und des normalen Wochentags /Wochenende –Konfiguration parallel laufen sollen. Ist dieser Haken gesetzt ist die Zeitpunkt-Auswahl für Wochentag und Samstag/Sonntag deaktiviert.

<!-- Seite 217 -->

## 7.2.17

## E-MAIL VERSAND

Durch ein Telegramm kann ein E-Mail-Versand im EIBPORT ausgelöst werden. Eine E-Mail kann an mehrere Empfänger gleichzeitig versandt werden. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Bitte beachten Sie: Der E-Mail-Versand erfolgt über den eingestellten E-Mail Provider. Bitte erstellen Sie zunächst einen gültigen E-Mail Provider unter „System“ -> „Konfiguration“ -> „E-Mail Provider“. Siehe Kapitel „E-Mail“. Hinweis: Zu Testzwecken der Netzwerkseitigen Installation können Sie Test E-Mails über die bereits angelegten Provider 00 und 01 versenden. Bitte nutzen Sie diese Provider nur zur Überprüfung des Internetzugangs. Im laufenden Betrieb nutzen Sie bitte Ihren eigenen E-Mail Provider, da wir den Dauerbetrieb zu den vorgefertigten Providerverbindungen 00 und 01 nicht gewährleisten können; noch das diese Verbindungen dafür vorgesehen sind. Sind Sie sich über die Einstellungen eines E-Mail Providers nicht sicher, können Sie diese am einfachsten mit einem der weit verbreiteten E-Mailprogrammen (Outlook oder Thunderbird) testen. Eingangsobjekt Dieses Objekt (EIS1) startet den Job, den Versand einer E-Mail. Die genauen Bedingungen, z. B. Flanke EIN, werden unter Sendebedingungen festgelegt. Wertobjekt Über Steuerzeichen kann der Wert dieses Objekts in den Fließtext der E-Mail dargestellt werden. Die genaue Verwendung des Steuerzeichens ist im Anhang erläutert. Über Faktor und Offset kann der Wert kalibriert werden. Hinweis: Sobald das Wertobjekt eingetragen ist, verlangt die Jobmaske die Eintragung eines Steuerzeichens im Text. Wird kein Steuerzeichen eingetragen, kann der Job nicht gespeichert

<!-- Seite 218 -->

Sendebedingungen Der Versand einer E-Mail kann unter unterschiedlichen Bedingungen veranlasst werden. Es besteht folgende Auswahl: „Flankenwechsel“, „AUS“, „Flanke AUS“, „EIN“, „Flanke EIN“, „EIN oder AUS“ und „Flanke EIN oder AUS“. E-Mail – Provider Hier ist der Eintrag für den E-Mail- Provider auszuwählen, über den der Versand der E-Mail erfolgen soll. Die Mailprovider werden im ConfigTool unter Konfiguration > E-Mail angelegt. Dabei werden die Providereinträge von 00 bis 99 durchnummeriert. Die Provider „00“ und „01“ sind voreingestellt. Typ Hier wird die Art des Versandes für den entsprechenden Empfänger festgelegt. Ist der Eintrag inaktiv gewählt, so wird dieser Empfänger nicht weiter berücksichtigt. Hinweis: Die „Von –Einstellung“ (Absender) wird von manchen Mail Servern überprüft, um Spam Nachrichten zu unterbinden. Steht dort keine gültige Adresse, wird die E-Mail nicht versendet. Die „Von-Einstellungen“ können auch bei der E-Mail Provider Einstellung unter „System“ getätigt werden. Dort gibt es auch die Möglichkeit die „Von-Einstellung“ zu erzwingen, so dass selbst bei abweichendem Eintrag in der Job Maske die richtige „Von“ – Adresse genutzt wird. Name / E-Mail – Adresse Der Name und die E-Mail- Adresse sind hier einzutragen. Wenn kein Name und keine E-Mail- Adresse bei dem Sender angegeben wird, verwendet der EIBPORT die Adresse aus der Konfigurationsdatei der Provider (aus dem ConfigTool). Betreff Dieser Text wird beim Empfänger in der Betreffzeile erscheinen. Text In dieses Feld wird der eigentliche Text der E-Mail eingetragen. Um Werte einfließen zulassen müssen Steuerzeichen für das Wertobjekt eingetragen werden (siehe Anhang). Hinweise zu den Einstellungen im ConfigTool Um den Job-E-Mail - Versand einwandfrei nutzen zu können, müssen ein E-Mail-Provider im ConfigTool angelegt werden (ConfigTool > Konfiguration > Email). Ein Provider wird über die Schaltfläche „hinzufügen“ angelegt. Die Einstellungen sind gemäß den Vorgaben des Providers zu machen. Die Nummerierung der Einträge geschieht automatisch. Die im ConfigTool eingetragene Adresse bzw. der Name des Absenders ist die Default Einstellung für den Job. Diese Einstellungen werden verwendet, wenn bei dem Job-E-Mail- Versand keine Absenderadresse bzw. kein Name angegeben wird. Nicht mehr benötigte E-Mail-Provider Einstellungen lassen sich mit der Schaltfläche „entfernen“ wieder löschen. Hinweis: Kontrollieren Sie auch die Richtigkeit der Netzwerkeinstellungen. Damit der Hostname der Mailserver-Adresse richtig aufgelöst werden kann, muss der EIBPORT auch über die richtigen DNS Einstellungen verfügen. E-MAIL ZU SMS Neben der Möglichkeit den EIBPORT mit einem GSM-Modem ausrüsten zu lassen (erkundigen Sie sich dazu bei der BAB Technologie Hotline oder bei info@bab-tec.de), gibt es auch die Möglichkeit SMS- Nachrichten durch den Versand einer E-Mail auszulösen. Dazu wird eine E-Mail an eine vom Mobilfunkprovider bestimmte E-Mail-Adresse geschickt, die dann von diesem in eine SMS umgewandelt und verschickt wird. Um diesen Service zu aktivieren und die nötige E-Mail-Adresse herauszufinden, kontaktieren Sie bitte Ihren Mobilfunkprovider.

<!-- Seite 219 -->

## 7.2.18

## SMS SENDER

Der SMS Sender Job dient zum Senden von SMS-Nachrichten. Das ist nur möglich, wenn es sich um eine EIBPORT Variante mit LTE / GSM-Modul / Modem handelt. EIBPORT Modelle mit integriertem LTE-/ GSM-Modem: ▪ Art.-Nr. 10304 EIBPORT KNX + GSM ▪ Art.-Nr. 13304 EIBPORT EnOcean + GSM ▪ Art.-Nr. 11304 EIBPORT Powernet KNX + GSM ▪ Art.-Nr. EIBPORT LTE Abhängig von der vorhandenen Ausstattung gibt es daneben die Möglichkeit einen EIBPORT mit einem GSM Modem nachzurüsten. Fragen Sie dazu bitte die BAB Technologie Hotline oder schreiben an info@bab-tec.de. Ob ein GSM-Modem in Ihrem Gerät verbaut ist, können Sie im Editor im Menü „Hilfe“ – „GSM Info“ überprüfen. Außerdem wird in der Job-Maske („SMS Sender“/“SMS Empfänger“) ein entsprechender Text angezeigt, falls das GSM Modem nicht erkannt worden, oder gar keins eingebaut ist. Abbildung 198: Editor – GSM Info Dialog: GSM Modem eingebaut

<!-- Seite 220 -->

GSM MODEM EINRICHTEN Damit die Funktionalität des SMS-Sender Jobs gewährleistet ist, muss das GSM Modem im Gerät richtig konfiguriert sein. Wechseln Sie dazu nach „System“ – „Konfiguration“ – „GSM-Einstellungen“. Es werden Felder angezeigt: Wenn kein Modem vorhanden ist, sollte folgende Fehlermeldung angezeigt werden; „In diesem EIB scheint kein GSM-Modem installiert zu sein. SMS-Jobs können zwar konfiguriert werden, sind aber zunächst inaktiv. Abbildung 199: ConfigTool – GSM-Einstellungen ▪ SMSC = Hier steht die Nummer des SMS Service Centers des verwendetet Mobilfunkproviders. Diese Nummer liest die Konfigurationssoftware automatisch aus der eingelegten SIM-Karte aus. Sie müssen hier nichts eintragen! Ist hier keine Nummer eingetragen, wurde die SIM-Karte nicht richtig erkannt, oder es ist keine SIM-Karte eingelegt. Kontaktieren Sie im Zweifel die BAB Technologie Hotline oder schreiben an info@bab-tec.de. ▪ PIN = Hier muss die PIN-Nummer der SIM-Karte eingetragen werden. Die PIN-Nummer erhalten Sie mit der Karte von Ihrem Mobilfunkprovider. Überprüfen Sie die Einrichtung der SIM-Karte im Menü „Hilfe“ – „GSM Info“ des Editors (s.o.). Alle relevanten SIM-Karten Informationen, inklusive der Empfangsstärke werden dort angezeigt.

<!-- Seite 221 -->

LTE MODEM EINRICHTEN Damit die Funktionalität des SMS Sender Jobs gewährleistet ist, muss das LTE Modem im Gerät richtig konfiguriert sein. Wechseln Sie dazu nach „System“ – „Konfiguration“ – „LTE-Modem“. Abbildung 200: ConfigTool – LTE-Einstellungen ▪ APN= Geben Sie den APN (Access Point Name) Ihres Mobilfunkproviders ein. ▪ Benutzername= Geben Sie den von Ihrem Mobilfunkproviders angegebenen Benutzernamen ein. Lassen Sie dieses Feld leer, wenn Ihr Mobilfunkprovider keine Authentifizierung vorschreibt ▪ Passwort/ Repeat Passwort= Geben Sie das von Ihrem Mobilfunkprovider angegebene Passwort ein. Lassen Sie dieses Feld leer, wenn Ihr Mobilfunkprovider keine Authentifizierung vorschreibt ▪ SMSC Nummer = Hier steht die Nummer des SMS Service Centers des verwendetet Mobilfunkproviders. Diese Nummer liest die Konfigurationssoftware automatisch aus der eingelegten SIM-Karte aus. Sie müssen hier nichts eintragen! Ist hier keine Nummer eingetragen, wurde die SIM-Karte nicht richtig erkannt, oder es ist keine SIM-Karte eingelegt. Kontaktieren Sie im Zweifel die BAB Technologie Hotline oder schreiben an info@bab-tec.de. ▪ PIN = Hier muss die PIN-Nummer der SIM-Karte eingetragen werden. Die PIN-Nummer erhalten Sie mit der Karte von Ihrem Mobilfunkprovider. ▪ Roaming Erlauben= Wählen sind diese Option, wenn Sie Roaming erlauben möchten. ▪ Mobile Datenverbindung= Der EIBPORT baut eine Datenverbindung ins Mobilfunknetz für Internetzugriff auf. Sofern der EIB zusätzlich per LAN mit dem Internet verbunden ist, bevorzugt er die kabelgebundene Verbindung. Sollte das Internet über diesen Weg aber nicht erreichbar sein und die mobile Datenverbindung aktiviert, dann wird er dieses als Alternative nutzen. ▪ Ping-Test IP-Adresse= Geben Sie eine Adresse an, welche gepingt werden soll, um zu ermitteln, ob das Internet über LAN oder Mobilfunknetz erreichbar ist. Der EIBPORT wird diese Adresse von beiden Schnittstellen aus periodisch kontaktieren, sofern vorhanden, und die kabelgebundene Schnittstelle im Erfolgsfall bevorzugen

<!-- Seite 222 -->

JOB KONFIGURATION Um einen neuen SMS Sender Job anzulegen kann entweder der Button in der Job Editor Classic Menüleiste oder der Rechtsklick auf den Job Container („SMS-Sender“) auf der linken Seite genutzt werden. Falls das EIBPORT GSM Modem nicht installiert ist, erscheint ein entsprechender Text in roter Schrift in der oberen linken Ecke der Job-Maske. Prüfen Sie das GSM-Modem wie oben beschrieben. Der Job kann trotz allem konfiguriert und gespeichert werden, nur seine Funktion ist nicht gegeben. Abbildung 201: Jobeditor –SMS Sender Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Element-Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten.

<!-- Seite 223 -->

Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingangsobjekt Pflichtfeld. Über das Eingangsobjekt wird der Job gesteuert. Es handelt sich um ein EIS 14 Objekt. Über die verschiedenen Werte des Eingangsobjekts können die Empfänger des Jobs gezielt angesteuert werden. Dabei gilt: ▪ Wert 1 = Empfänger #1 ▪ Wert 2 = Empfänger #2 ▪ Wert 3 = Empfänger #3 ▪ Wert 4 = Empfänger #4 Status Ausgang Auf Wunsch gibt der Job Statusrückmeldung über dieses EIS 14 Objekt aus. Dabei bedeutet ▪ Wert 0 = SMS Versand gescheitert ▪ Wert 1 = SMS Versand an Empfänger #1 erfolgreich ▪ Wert 2 = SMS Versand an Empfänger #2 erfolgreich ▪ Wert 3 = SMS Versand an Empfänger #3 erfolgreich ▪ Wert 4 = SMS Versand an Empfänger #4 erfolgreich Konfiguration der SMS Empfänger Pro SMS Sender Job können maximal 4 Empfänger konfiguriert werden. Sollen mehr Empfänger benachrichtigt werden müssen mehrere SMS-Sender Jobs angelegt werden. Jeder der eingetragenen SMS-Empfänger erhält dieselbe Kurznachricht. Grundsätzlich wird die Empfängerliste von oben nach unten abgearbeitet. Die Abarbeitung der Empfänger startet bei dem Eintrag, der über das Eingangsobjekt angewählt wurde (s.o.). Jeder Empfänger bietet folgende Konfigurationsmöglichkeiten: Abbildung 202: SMS Sender –Konfiguration der SMS Empfänger Aktiv Der Empfänger wird für die Verarbeitung aktiviert oder deaktiviert (ausgegraut). Für die korrekte Funktion muss mindestens ein Empfänger aktiviert sein. Name Optional. Es kann ein Name für den jeweiligen Empfänger eingetragen werden.

<!-- Seite 224 -->

Handynummer Bitte tragen Sie hier die Mobilfunknummer des Anschlusses ein, den die SMS erreichen soll. Bitte beachten Sie dabei, dass die Nummer mit Länderkennung im internationalen Format angegeben werden muss. Für Deutschland ist die Länderkennung „+49“. Diese ist bereits in jedem Feld voreingetragen. Ist der Mobilfunkanschluss in anderen Ländern registriert, muss diese gegen die entsprechende Landeskennung getauscht werden. Fragen Sie im Zweifel den Mobilfunkprovider des Zielanschlusses. Hinter der Länderkennung folgt dann die eigentliche Rufnummer ohne die voranstehende Null. Ein Beispiel: Die Rufnummer ist ein deutscher Anschluss mit der Rufnummer 0170/12345678. Der richtige Eintrag wäre dann „+4917012345678“! Für die gleiche Rufnummer in Österreich („+43“) müsste demnach „+4317012345678“ eingetragen werden. Stop n. Erfolg „Stop nach Erfolg“. Optionale Einstellung. Ist das Kontrollkästchen bei einem Empfänger aktiviert, stoppt der SMS Sender Job an dieser Stelle den Versand (nur bei erfolgreichem SMS Versand), auch wenn noch weitere gültige Empfänger in der Liste folgen würden. Freigabe Optional. Dieses Objekt bietet die Möglichkeit jeden der Empfänger noch mal separat über ein eigenes Freigabeobjekt freizugeben oder zu sperren. Dieses Freigabeobjekt verhält sich dabei genauso wie das globale Freigabeobjekt des Jobs (EIS 1 Objekt): ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt SMS-Text Tragen Sie hier den SMS-Text ein. Mindestens 1 Zeichen muss eingetragen werden. Maximale Länge sind

# 160 Zeichen. Dieser Text wird an alle Empfänger (wenn entsprechend konfiguriert und aktiviert)

versendet. Über die Platzhalter der Wertobjekte (\0, \1, \2, \3, \4, \5, \6, und \7) können die entsprechenden Werte dynamische in den Text eingefügt werden (s.u.).

<!-- Seite 225 -->

Konfiguration von Wertobjekten Der SMS-Text kann nicht nur mit einem statischen Text ausgefüllt werden, sondern auf Wunsch auch dynamisch über Wertobjekte gefüllt werden. Es sind insgesamt 8 Wertobjekte möglich. Um die Wertobjekte in den Text einzubinden sind Steuerzeichen notwendig. Diese sind wie folgt definiert: ▪ Wert #1 = Steuerzeichen „\0“ (ohne Anführungszeichen) ▪ Wert #2 = Steuerzeichen „\1“ (ohne Anführungszeichen) ▪ Wert #3 = Steuerzeichen „\2“ (ohne Anführungszeichen) ▪ Wert #4 = Steuerzeichen „\3“ (ohne Anführungszeichen) ▪ Wert #5 = Steuerzeichen „\4“ (ohne Anführungszeichen) ▪ Wert #6 = Steuerzeichen „\5“ (ohne Anführungszeichen) ▪ Wert #7 = Steuerzeichen „\6“ (ohne Anführungszeichen) ▪ Wert #8 = Steuerzeichen „\7“ (ohne Anführungszeichen) Um die Wertobjekte im SMS-Text zu platzieren, setzen Sie einfach das entsprechende Steuerzeichen an die Stelle im SMS-Text wo der Wert des Objektes dargestellt werden soll. Das Steuerzeichen ist dabei der Platzhalter für den Wert und dem Format, welches das Wertobjekt gerade innehat. Ein Beispiel folgt weiter unten. Die Weiteren Felder der Werteobjektkonfiguration haben folgenden Inhalt: Abbildung 203: SMS Sender –Konfiguration der Wertobjekte Adresse Tragen Sie hier die Gruppenadresse des Wertobjektes ein. Die folgenden EIS-Typen sind möglich (siehe auch das Drop-Down Menü zu „EIS Typ“): ▪ EIS 1 (1Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte Value) ▪ EIS 10u (2 Byte unsigned Value) ▪ EIS 11s (4 Byte Value) ▪ EIS 11u (4 Byte unsigned Value) ▪ EIS 14s (1 Byte signed) ▪ EIS 14u (1 Byte unsigned) ▪ EIS 15 (14 Byte Text)

<!-- Seite 226 -->

Format (EIS 1 ein/aus) In Abhängigkeit des ausgewählten EIS-Typs kann ein Format für den ankommenden Wert definiert werden. Die richtigen Formate werden bei Auswahl des Datentyps bereits voreingestellt, können teilweise verändert werden. Dabei gilt: ▪ EIS 1 = 1 Bit Wert. Anstelle der Werte 1 und 0 können beispielsweise die Texte „EIN“ und „AUS“ verwendet werden. ▪ EIS 5 = 2 Byte Floating Point (Fließkomma) Wert. Der Wert wird mit der Angabe „%f“ vorformatiert. Zwischen dem „%“ und dem „f“ kann zudem bestimmt werden wie viel Stellen vor und nach dem Komma der gesendete Wert enthalten soll. Dabei gilt: Eine beliebige Zahl gibt die Anzahl der Stellen an, z.B. „%5.2f“ = 5 Stellen vor und 2 Stellen nach dem Komma. Eine Raute „#“ gibt eine optionale Stelle an, wird also nur gezeigt, wenn diese Stelle auch einen Wert enthalten würde. Beispiel „%3.#“ = 3 Stellen vor dem Komma, aber nur eine hinter dem Komma, wenn überhaupt vorhanden. ▪ EIS 6 = 1 Byte Prozentwert. Der Wert wird mit der Angabe „%d“ vorformatiert. Das „d“ steht dabei für dezimale Werte mit Vorzeichen. Es handelt sich um einen Prozentwert, der nur dezimal dargestellt werden kann. Um ein Prozentzeichen einzufügen, müssen zwei Prozentzeichen hintereinander eingefügt werden „%d%%“. ▪ EIS 9 = 4 Byte Floating Point (Fließkomma) Wert. Wird ebenfalls mit „%f“ formatiert. Siehe EIS 5. ▪ EIS 10s = 2 Byte Dezimal Wert mit Vorzeichen (negative und positive Werte). Dieser Wert wird ebenfalls mit „%d“ formatiert. Siehe EIS 6. ▪ EIS 10u = 2 Byte Dezimal Wert ohne Vorzeichen. Dieser Wert wird mit „%u“ formatiert. Es handelt sich um einen dezimalen Wert ohne Vorzeichen. ▪ EIS 11s = 4 Byte dezimal Wert mit Vorzeichen (negative und positive Werte). Formatierung: siehe EIS 10s. ▪ EIS 11u = 4 Byte dezimal Wert ohne Vorzeichen. Formatierung: siehe EIS 10u. ▪ EIS 14s = 1 Byte Dezimalwert mit Vorzeichen (negative und positive Werte). Formatierung: siehe EIS 10s. ▪ EIS 14u = 1 Byte Dezimalwert ohne Vorzeichen. Formatierung: siehe EIS 10u. ▪ EIS 15 = 14 Byte Textwert (Bis zu 14 Zeichen Text). Der Wert wird automatisch mit „%s“ vorformatiert. Dieses Format steht für eine Zeichenkette mit den beliebigen Texten versendet werden können. Faktor / Offset Bei den Datentypen EIS 5 und EIS 9 besteht zudem die Möglichkeit die Werte mit „Faktor“ und „Offset“ zu formatieren. Dabei wird der Wert mit Faktor multipliziert und mit dem Offset addiert. Standardmäßig sind diese Werte auf „Faktor = 1“ und „Offset = 0“ voreingestellt.

<!-- Seite 227 -->

Beispiel Fensterstatus bei Verlassen des Hauses Der EIBPORT soll Sie per SMS informieren, wenn das Haus verlassen wird und noch ein Fenster geöffnet ist. Dazu wird der SMS Sender Job aufgrund einer Logik Verknüpfung ausgelöst („OR“) die auf Ihren Ausgang sendet, falls noch eines der Fenster im Haus geöffnet ist. Konfigurieren Sie mindestens einen der Empfänger („Konfiguration der Empfänger“) und tragen die Gruppenadressen der Fensterkontakte (maximal 8 pro Job) in die Wertobjekte unter „Werte Senden“ ein. Wählen Sie den Datentyp EIS 1 aus und geben beim Format für „EIN“ den Zimmername, z.B. „Wohnzimmer“ und für den Status „AUS“ tragen Sie einen „-“(Bindestrich) ein. In das Feld „SMS-Text“ fügen Sie dann einen Text wie „Haus verlassen, es sind noch Fenster geöffnet: \0, \1, \2, \3, \4, \5, \6, \7 offen“ ein. Je nach Status der jeweiligen Wertobjekt-Gruppenadresse wird dann entweder der Text für den Status „EIN“ oder für den Status „AUS“ in den SMS-Text anstelle der Platzhalter (\0, \1, \2, \3, \4, \5, \6, und \7) eingetragen. Der SMS-Text könnte dann also z.B. lauten: „Haus verlassen, es sind noch Fenster geöffnet: -, -, -, Terrasse, -, WC, -, - offen. Abbildung 204: SMS Sender –Fensterstatus bei Verlassen des Hauses übermitteln! Hinweis: Es ist zu beachten, dass die Häufigkeit des Versands von SMS von den Providern begrenzt wird. Dies dient dazu, einen SPAM-SMS-Überlauf zu verhindern. Daher sollten zwischen den SMS-Nachrichten immer ein paar Sekunden liegen. (empfohlen bis zu 10 s). Ein Rückstau von Nachrichten kann zu Problemen mit dem GSM-Modem führen. In diesem Fall muss das GSM-Modem neu gestartet werden. Ein Neustart wird nicht durch einen Reboot durchgeführt. Der EIBPORT muss kurzzeitig von der Spannungsversorgung getrennt werden.

<!-- Seite 228 -->

## 7.2.19

## SMS EMPFÄNGER

Der SMS Empfänger Job empfängt SMS-Nachrichten und löst daraufhin Telegramme aus. Das ist nur möglich, wenn es sich um eine EIBPORT Variante mit GSM-Modul / Modem handelt. EIBPORT Modelle mit integriertem GSM-Modem: ▪ Art.-Nr. 10304 EIBPORT KNX + GSM ▪ Art.-Nr. 13304 EIBPORT EnOcean + GSM ▪ Art.-Nr. 11304 EIBPORT Powernet KNX + GSM Abhängig von der vorhandenen Ausstattung gibt es daneben die Möglichkeit einen EIBPORT mit einem GSM-Modem nachzurüsten. Fragen Sie dazu bitte die BAB Technologie Hotline oder schreiben an info@bab-tec.de. Ob ein GSM-Modem in Ihrem Gerät verbaut ist, können Sie im Editor im Menü „Hilfe“ – „GSM-Info“ überprüfen. Außerdem wird in der Job-Maske („SMS-Sender“/“SMS Empfänger“) ein entsprechender Text angezeigt, falls das GSM-Modem nicht erkannt worden, oder gar keins eingebaut ist. Abbildung 205: Editor – GSM Info Dialog: GSM Modem initialisiert

<!-- Seite 229 -->

GSM MODEM EINRICHTEN Damit die Funktionalität des SMS-Empfänger Jobs gewährleistet ist, muss das GSM-Modem im Gerät richtig konfiguriert sein. Wechseln Sie dazu nach „System“ – „Konfiguration“ – „GSM-Einstellungen“. Es werden Felder angezeigt: Wenn kein Modem vorhanden ist, sollte folgende Fehlermeldung angezeigt werden; „In diesem EIB scheint kein GSM-Modem installiert zu sein. SMS-Jobs können zwar konfiguriert werden, sind aber zunächst inaktiv. Abbildung 206: ConfigTool – GSM-Einstellungen ▪ SMSC = Hier steht die Nummer des SMS Service Centers des verwendetet Mobilfunkproviders. Diese Nummer liest die Konfigurationssoftware automatisch aus der eingelegten SIM-Karte aus. Sie müssen hier nichts eintragen! Ist hier keine Nummer eingetragen wurde die SIM-Karte nicht richtig erkannt, oder es ist keine SIM-Karte eingelegt. Kontaktieren Sie im Zweifel die BAB Technologie Hotline oder schreiben an info@bab-tec.de. ▪ PIN = Hier muss die PIN-Nummer der SIM-Karte eingetragen werden. Die PIN-Nummer erhalten Sie mit der Karte von Ihrem Mobilfunkprovider. Überprüfen Sie die Einrichtung der SIM-Karte im Menü „Hilfe“ – „GSM-Info“ des Editors (s.o.). Alle relevanten SIM-Karten Informationen, inklusive der Empfangsstärke werden dort angezeigt.

<!-- Seite 230 -->

LTE MODEM EINRICHTEN Damit die Funktionalität des SMS Sender Jobs gewährleistet ist, muss das LTE Modem im Gerät richtig konfiguriert sein. Wechseln Sie dazu nach „System“ – „Konfiguration“ – „LTE-Modem“. Abbildung 207: ConfigTool – LTE-Einstellungen ▪ APN= Geben Sie den APN (Access Point Name) Ihres Mobilfunkproviders ein. ▪ Benutzername= Geben Sie den von Ihrem Mobilfunkproviders angegebenen Benutzernamen ein. Lassen Sie dieses Feld leer, wenn Ihr Mobilfunkprovider keine Authentifizierung vorschreibt ▪ Passwort/ Repeat Passwort= Geben Sie das von Ihrem Mobilfunkprovider angegebene Passwort ein. Lassen Sie dieses Feld leer, wenn Ihr Mobilfunkprovider keine Authentifizierung vorschreibt ▪ SMSC Nummer = Hier steht die Nummer des SMS Service Centers des verwendetet Mobilfunkproviders. Diese Nummer liest die Konfigurationssoftware automatisch aus der eingelegten SIM-Karte aus. Sie müssen hier nichts eintragen! Ist hier keine Nummer eingetragen, wurde die SIM-Karte nicht richtig erkannt, oder es ist keine SIM-Karte eingelegt. Kontaktieren Sie im Zweifel die BAB Technologie Hotline oder schreiben an info@bab-tec.de. ▪ PIN = Hier muss die PIN-Nummer der SIM-Karte eingetragen werden. Die PIN-Nummer erhalten Sie mit der Karte von Ihrem Mobilfunkprovider. ▪ Roaming Erlauben= Wählen sind diese Option, wenn Sie Roaming erlauben möchten. ▪ Mobile Datenverbindung= Der EIBPORT baut eine Datenverbindung ins Mobilfunknetz für Internetzugriff auf. Sofern der EIB zusätzlich per LAN mit dem Internet verbunden ist, bevorzugt er die kabelgebundene Verbindung. Sollte das Internet über diesen Weg aber nicht erreichbar sein und die mobile Datenverbindung aktiviert, dann wird er dieses als Alternative nutzen. ▪ Ping-Test IP-Adresse= Geben Sie eine Adresse an, welche gepingt werden soll, um zu ermitteln, ob das Internet über LAN oder Mobilfunknetz erreichbar ist. Der EIBPORT wird diese Adresse von beiden Schnittstellen aus periodisch kontaktieren, sofern vorhanden, und die kabelgebundene Schnittstelle im Erfolgsfall bevorzugen

<!-- Seite 231 -->

JOB KONFIGURATION Um einen neuen SMS Empfänger Job anzulegen kann entweder der Button in der Job Editor Classic Menüleiste oder der Rechtsklick auf den Job Container („SMS-Empfänger“) auf der linken Seite genutzt werden. Falls das EIBPORT GSM Modem nicht installiert ist, erscheint ein entsprechender Text in roter Schrift in der oberen linken Ecke der Job-Maske. Prüfen Sie das GSM-Modem wie oben beschrieben. Der Job kann trotz allem konfiguriert und gespeichert werden, nur seine Funktion ist nicht gegeben. Abbildung 208: Job Editor Classic –SMS-Empfänger Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Element-Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten.

<!-- Seite 232 -->

Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Konfiguration der Absender-Filter Über den Absenderfilter können auf Wunsch nur bestimmte Rufnummern für den Dienst zugelassen werden. Nur diese Rufnummern sind dann in der Lage Telegramme auszulösen. Es können pro Job bis zu

# 8 unterschiedliche Rufnummern („Absender“) eingetragen werden. Wird kein Absender definiert, wird

der Dienst unabhängig von der Absenderrufnummer ausgelöst. Abbildung 209: SMS Empfänger – Konfiguration der Absender-Filter Aktiv Mittels der Checkbox werden die Absender-Einträge aktiviert. Eingetragene Werte werden durch das Entfernen des Hakens nur deaktiviert (ausgegraut), nicht gelöscht. Handynummer Tragen Sie hier die gewünschte Absenderrufnummer ein, welcher erlaubt sein soll diesen Job anzusteuern. Bitte beachten Sie dabei, dass die Nummer mit Länderkennung im internationalen Format angegeben werden muss. Für Deutschland ist die Länderkennung „+49“. Diese ist bereits in jedem Feld voreingetragen. Ist der Mobilfunkanschluss in anderen Ländern registriert, muss diese gegen die entsprechende Landeskennung getauscht werden. Fragen Sie im Zweifel den Mobilfunkprovider des Zielanschlusses. Hinter der Länderkennung folgt dann die eigentliche Rufnummer ohne die voranstehende Null. Ein Beispiel: Die Rufnummer ist ein deutscher Anschluss mit der Rufnummer 0170/12345678. Der richtige Eintrag wäre dann „+4917012345678“! Für die gleiche Rufnummer in Österreich („+43“) müsste demnach „+4317012345678“ eingetragen werden. Name Optional. Es kann ein Name für den jeweiligen Absender eingetragen werden.

<!-- Seite 233 -->

Muster Index Auf die eingetragene Gruppenadresse wird ein Telegramm mit der Indexnummer des jeweiligen Empfangsmusters (siehe unten) gesendet welches der Absender mit seiner SMS ausgelöst hat. Die Indexnummer des Empfangsmusters finden Sie in den Konfigurationsfeldern unter „Empfangsmuster“. Es handelt sich um ein EIS 14 (1byte) Objekt. ▪ Empfangsmuster #1 = Wert 1 ▪ Empfangsmuster #2 = Wert 2 ▪ Empfangsmuster #3 = Wert 3 ▪ Empfangsmuster #4 = Wert 4 ▪ Empfangsmuster #5 = Wert 5 ▪ Empfangsmuster #6 = Wert 6 ▪ Empfangsmuster #7 = Wert 7 ▪ Empfangsmuster #8 = Wert 8 ▪ Empfangsmuster #9 = Wert 9 ▪ Empfangsmuster #10 = Wert 10 ▪ Empfangsmuster #11 = Wert 11 ▪ Empfangsmuster #12 = Wert 12 ▪ Empfangsmuster #13 = Wert 13 ▪ Empfangsmuster #14 = Wert 14 ▪ Empfangsmuster #15 = Wert 15 ▪ Empfangsmuster #16 = Wert 16 Konfiguration der Empfangsmuster In jedem SMS-Empfänger Job können bis zu 16 Empfangsmuster angelegt werden. Im Empfangsmuster wird der Text bestimmt, der in der SMS-Nachricht an den EIBPORT vorkommen muss, um eine Aktion auszulösen. So kann z.B. der Text „EIN“ eine Schaltung auslösen. Es muss mindestens ein Empfangsmuster angelegt werden. Abbildung 210: SMS Empfänger – SMS Empfänger Job – der Empfangsmuster Aktiv Über das Kontrollkästchen wird der jeweilige Empfangsmustereintrag aktiviert. Eingetragene Werte werden durch das Entfernen des Hakens nur deaktiviert (ausgegraut), nicht gelöscht. Text Tragen Sie hier den Text ein, der eine Aktion im EIBPORT auslösen soll. Der Text kann maximal 160 Zeichen enthalten und wird mit der einkommenden SMS verglichen. Je nach Einstellung wird nicht auf die Schreibweise (Groß- und Kleinschreibung) geachtet und reicht es aus, wenn der zu vergleichende Text irgendwo in der SMS vorkommt. Der Text wird auch verglichen, falls eine SMS mit Überlänge empfangen wird. Groß/Kleinschreibung beachten Ist diese Checkbox aktiviert, wird beim Vergleich der SMS mit dem eingetragenen Text genau auf die Schreibweise geachtet. Steht im Text beispielsweise „ein“ und in der SMS „Ein“ kommt es zu keiner erfolgreichen Übereinstimmung. Ist die Checkbox nicht aktiviert kommt es zur Übereinstimmung, egal welche Buchstaben groß oder klein geschrieben sind.

<!-- Seite 234 -->

Vom Beginn Bei Aktivierung muss die empfangene SMS von Anfang an mit dem eingetragenen Text übereinstimmen. Ist die Option deaktiviert, reicht es, wenn der Text irgendwo in der SMS steht. Beispiel: Lautet das Empfangsmuster „Licht ein“ und „Vom Beginn“ ist nicht aktiviert, kann die SMS beispielsweise auch lauten „Schalte das Licht ein“. Ist „Vom Beginn“ hingegen aktiviert muss der Text der SMS „Licht ein“ lauten. Ausgang Tragen Sie hier die Gruppenadresse ein, auf der ein Telegramm bei Übereinstimmung der SMS-Nachricht mit dem Empfangsmuster gesendet werden soll. Es handelt sich um den Datentyp EIS 14 (1 byte). Der Wert des Telegramms wird im Nachfolgenden Feld „Wert“ bestimmt (EIS 14 1byte = 0-255). So können Sie auf allen 16 Empfangsmustern auf Wunsch dieselbe Gruppenadresse, und nur einen anderen Wert verwenden.

<!-- Seite 235 -->

Beispiel Licht schalten Tragen Sie beispielsweise den Text „licht wohnzimmer ein“, eine beliebige virtuelle Gruppenadresse (Hauptgruppe 16-31) zum Verknüpfen mit einem Logik-Job, und den Wert „1“ in das erste Empfangsmuster ein. Die Checkboxen „Groß/Kleinschreibung“ und „Vom Beginn“ lassen Sie deaktiviert. Füllen Sie danach ein Empfangsmuster nach gleichem Schema für das Ausschalten des Lichtes ein. Demnach tragen Sie beim Text „licht wohnzimmer aus“ und beim Wert „0“ ein. Verwenden Sie auch dort die gleich Virtuelle Adresse wie beim Licht einschalten. Der Job sendet dann bei entsprechender SMS eine „0“ oder eine „1“ auf die virtuelle Gruppenadresse. Diese virtuelle Gruppenadresse führen Sie dann auf einen Logik-Job mit einem Eingang und einer „AND“ („UND“) Verknüpfung. Der Ausgang der Logik ist die reale Gruppenadresse, die das gewünschte Licht schalten soll. Des Weiteren muss der Job mit „Immer senden“ und „Alle Werte senden“ konfiguriert werden. Empfängt der SMS-Empfänger daraufhin den richtigen Text löst er die Virtuelle Gruppenadresse aus, welche wiederum über den Logik- Job die reale Schaltung auslöst. Abbildung 211: SMS Empfänger – SMS Empfänger Job – Konfiguration zum Lichtschalten Abbildung 212: Logik zum Schalten des Lichts

<!-- Seite 236 -->

## 7.2.20

## ANLAGENKOPPLUNG

Mit Hilfe des Dienstes „Anlagenkopplung“ werden Gruppenadress-Telegramme über eine UDP Unicast Verbindung von einem BAB-Gerät zu einem anderen übertragen. Dank der Unicast Verbindung ist die Kommunikation über Netzwerkdomänen mit geringerem Aufwand aufzubauen, als das mit einer KNXnet/IP Routing Verbindung der Fall wäre. Die Anlagenkopplung wird zurzeit von folgenden BAB- Geräten unterstützt: ▪ EIBPORT ▪ FACILITYMASTER ▪ LINKMODULE Hinweis: Die Kommunikation mit Anlagenkopplung ist eine Gruppenadress-basierte Kommunikation. Physikalisch adressierte Telegramme werden nicht übertragen. Programmierung von KNX-Geräten mit Hilfe der ETS ist über die Anlagenkopplung nicht möglich. Bei Verwendung der Anlagenkopplung über BAB SECURELINK ist die Verbindung zusätzlich abgesichert. Siehe Kapitel BAB SECURELINK. Voraussetzungen Damit eine Verbindung zwischen BAB-Geräten hergestellt werden kann, sind folgende Voraussetzungen nötig. ▪ Vollständige Netzwerkeinstellungen in beiden Geräten (Standard-Gateway, DNS) ▪ Freie Kommunikation auf UDP-Port 1735 ▪ Feste externe Adresse des Zielgerätes (feste IP-Adresse / Dynamische DNS-Adresse / VPN IP) ▪ Eventuell eingerichtete und aktivierte SECURELINK Verbindung, wenn gewünscht Hinweis: Für den Empfang von Anlagenkopplungs-Telegrammen müssen im gegenüberliegenden Gerät keine Einstellungen vorgenommen werden. Parametrierung Die Parametrierung der Anlagenkopplung erfolgt über den integrierten Jobeditor – Job „Anlagenkopplung“. Sämtliche Parameter der Anlagenkopplung werden immer aus der Sichtweise der örtlichen EIB-Anlage in Richtung der EIB-Ziel-Anlage parametriert. ▪ Soll eine EIB-Anlage 1 mit einer EIB-Anlage 2 und umgekehrt gekoppelt werden, so muss in beiden EIBPORT jeweils der Dienst Anlagenkopplung eingerichtet werden. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten.

<!-- Seite 237 -->

Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Hostname oder IP-Adresse Hostname oder IP-Adresse des Ziel- EIBPORT der Anlagenkopplung (Sobald DNS vom EIBPORT unterstützt wird, kann hier der Name des Ziel-EIBPORT eingetragen werden). Hostname sofort auflösen ▪ aktiv: bei Inbetriebnahme des EIBPORT erfolgt umgehend eine Namensauflösung ▪ deaktiviert: die Namensauflösung erfolgt erst bei Aktivierung des Dienstes Anlagenkopplung Hostname jedes Mal auflösen ▪ aktiv: bei jedem Start des Dienstes Anlagenkopplung wird der Hostname erneut aufgelöst. (nur sinnvoll bei dynamischer Namensauflösung) ▪ deaktiviert: der Hostname wird nur beim ersten Start des Dienstes Anlagenkopplung aufgelöst Rückkopplung erlaubt ▪ aktiv: erlaubt Rückkopplungen via LAN ▪ deaktiviert: Rückkopplungen via LAN werden unterdrückt Verbindungstyp ▪ Direkt (LAN): Anlagenkopplung via Ethernet Ziel-System-ID Zurzeit nur für EIBPORT und FACILITYMASTER nutzbar. Eindeutige KNX-Anlagen-ID (0 - 255) (kein Eintrag: Ziel-System-ID = 0) Regeln / Transformationen Mit Hilfe der Übertragungsregeln kann die Kommunikation an das gegenüberlegende Gerät gefiltert und transformiert werden. Dadurch können bspw. reale Gruppenadressen aus der Quell-Welt in virtuelle Adressen (s. u.) in der Ziel-Welt umgesetzt werden um unnötige Auslastungen oder Gruppenadressüberschneidungen zu vermeiden. Für die Eingabe der Regeln können Platzhalter genutzt werden. Als Platzhalter wird das Symbol „*“ verwendet. Je nach Position (vor oder hinter dem „/“) repräsentiert der „*“ die KNX-Haupt- oder -Untergruppe. Regel Bedeutung */*/* -> */*/* Alle Haupt- und Untergruppen der KNX-Anlage 1 werden 1:1 in die KNX- Anlage 2 gekoppelt. Achtung: In der Ziel-Welt werden alle eingehenden Telegramme (aus dem realen Adressraum) wieder auf KNX gesendet! 6/*/* -> 6/*/* Sämtliche Gruppenadressen der Hauptgruppe 6 der KNX-Anlage 1 werden in die Hauptgruppe 6 der KNX-Anlage 2 gekoppelt 7/* /* -> 17/*/* Sämtliche Gruppenadressen der Hauptgruppe 7 der KNX-Anlage 1 werden in die virtuelle Hauptgruppe 17 der KNX-Anlage 2 gekoppelt ▪ Adressüberschneidung können dadurch vermieden werden! */*/1 -> */*/1 Die Adressen 0/0/1; 1/1/1; 2/2/1...32/7/1 werden in die KNX-Anlage 2 gekoppelt

<!-- Seite 238 -->

Virtuelle Gruppenadressen Virtuelle Gruppenadressen sind die Hauptgruppen 16-32. Sie stehen nur im EIBPORT zur Verfügung und werden nicht auf die KNX-Schnittstelle übertragen. Bei Anlagenkopplungen können virtuelle Gruppenadressen zum Einsatz, um Adressüberschneidungen und unnötige Auslastungen zu vermeiden. Beispiel Wenn z.B. von Anlage 1 (LINKMODULE) aus in Anlage 2 (EIBPORT) eine Lichtszene gestartet werden soll, dann bekommt die Lichtszene in Anlage 2 eine virtuelle Gruppenadresse (z.B. 17/1). Im LINKMODULE der Anlage 1 könnte dann folgende Regel parametriert: z.B. 2/3 -> 17/1. Die reale Gruppenadresse in Anlage 1 (z.B. einem Taster zugeordnet) wird in die virtuelle Gruppenadresse in Anlage 2 (die Lichtszene) übersetzt. Hinweis: Für den Empfang von Anlagenkopplungs-Telegrammen müssen im gegenüberliegenden Gerät keine Einstellungen vorgenommen werden. ANLAGENKOPPLUNG ÜBER BAB SECURELINK Wird die Anlagenkopplung über den BAB SECURELINK hergestellt, ist die Kommunikation zwischen den Anlagenteilen abhörsicher. Gehen Sie dazu wie folgt vor. ▪ VPN-Server und VPN-Client festlegen. ▪ VPN-Server in beide Geräten initialisieren (siehe Kapitel VPN SSL Server initialisieren) ▪ SECURELINK von Client zu Server herstellen (siehe Kapitel SECURELINK Verbindung herstellen) ▪ Anlagenkopplung unter Angabe der VPN-IP Adressen (!) herstellen Durch Angabe der VPN-IP-Adressen kommuniziert die Anlagekopplung über den gesicherten SECURELINK Tunnel.

<!-- Seite 239 -->

## 7.2.21

## UDP-SENDER

Dieser Job sendet in Abhängigkeit des Eingangsobjektes UDP- Datagramme an Teilnehmer im LAN. Zum Beispiel an den IR-Trans. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingangsobjekt Der Wert des Eingangsobjekts bestimmt, welche von max. 8 UDP-Datagrammen bei Empfang gesendet werden. Die EIS Typen EIS 1 (1bit) und EIS 14 (8bit) werden automatisch interpretiert siehe „Eingangs/Triggerwert“. Wertobjekt Das Wertobjekt dient dazu einen Teil der Sendedaten dynamisch verändern zu können. Der Telegrammwert des Objektes wird anstelle eines Steuerzeichens in die Sendedaten eingetragen. Welche Steuerzeichen für welche Datentypen verwendet werden müssen ist in Kapitel „Steuerzeichen“ im Anhang beschrieben. Der Datentyp und Faktor/Offset werden rechts neben dem Wertobjektfeld konfiguriert. Hostname/IP-Adresse Die Adresse, an welche die UDP-Datagramme gesendet werden, es kann entweder eine IP-Adresse oder eine DNS-Adresse eingetragen werden. Bei einer DNS-Adresse ist darauf zu achten, dass die Namensauflösung gewährleistet ist. Hostname sofort auflösen ▪ aktiv: bei Inbetriebnahme des EIBPORT erfolgt umgehend eine Namensauflösung. ▪ deaktiviert: die Namensauflösung erfolgt erst bei Aktivierung des Dienstes.

<!-- Seite 240 -->

Portnummer In diesem Feld wird die Portnummer des Empfängers eingetragen. Es muss sichergestellt sein, dass Sender und Empfänger auf gleichem Port kommunizieren können. Hinweis: Kontrollieren Sie die Port Einstellungen des Empfängers. Diese muss ggf. im Router weitergeleitet werden. Beispiel IR-Trans: Der IR-Trans LAN nutzt immer den Port 21000. Dieser kann im IR-Trans nicht verstellt Kommandomodus Hier kann die Befehlsart gewählt werden. Im Modus „ASCII“ werden die Daten im ASCII-Code versendet. Bei dem Eintrag „deaktiviert“ wird die entsprechende Zeile nicht bearbeitet. Im Kommandomodus „Hex“ sind die Sendedaten hexadezimal anzugeben. Wildcard Ist der Eintrag aktiv, wird der Triggerwert nicht beachtet. Das Datagramm wird bei jedem empfangenden Wert im Eingangsobjekt abgesetzt. Eingangs-/Triggerwert (EIS1 oder EIS14) Über unterschiedliche Triggerwerte kann gesteuert werden, welche Zeile, und damit welches UDP- Telegramm bearbeitet wird. Beispiel: Wird das Eingangsobjekt vom Typ EIS14 mit dem Wert 147 empfangen, sendet der EIBPORT die UDP-Datagramme mit dem „Eingang/Triggerwerte“ 147. Der Wertebereich des Eingangs/Triggerwerte beträgt 0 - 255(EIS 14). Sendedaten In diesem Feld werden die zusendenden Daten/Befehle eingetragen. Ist der Kommandomodus „ASCII“ ausgewählt müssen die Daten in diesem Feld entsprechend eingetragen sein. Im Modus „HEX“ werden hexadezimale Sendedaten verlangt. Welche Daten eingetragen werden hängt von der Funktionsweise des Zielsystems ab. Syntax für die Sendedaten bei IR-Trans Im IR-Trans ist eine neue Fernbedienung mit dem Namen „squeeze“ mit den entsprechenden Fernbedienungscodes angelegt worden. Ziel ist die Steuerung einer Squeezebox. Der Name des Befehls zum Ein- und Ausschalten der Squeezebox ist „power“. Demnach ergibt sich folgende Syntax in den Sendedaten: „snd squeeze, power“ Die Syntax ist also „snd <Fernbedienungsname>,<Fernbedienungsbefehl>“. Wichtig ist hierbei zu beachten, dass nach dem Kommazeichen zwischen Fernbedienungsname und dem Befehl kein Leerzeichen eingetragen wird.

<!-- Seite 241 -->

## 7.2.22

## UDP EMPFÄNGER

Implementiert seit Firmware 3.3.0 Dieser Job löst, in Abhängigkeit von vorher definierten Inhalten bestimmter UDP-Netzwerkpaketen, beliebige Telegramme in KNX aus. Zusammen mit dem Job „UDP-Sender“ ist damit eine bidirektionale Anbindung von UDP-basierten Anwendungen an den EIBPORT und damit an das KNX-System möglich. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Port Tragen Sie hier die Portnummer ein, auf der die gewünschte Anwendung Ihre UDP-Daten an den EIBPORT senden wird: 1-65535. Protokollauswertung Paketkodierung Wählen Sie hier die Zeichenkodierung mit welchem das ankommende Paket kodiert wurde. Möglich ist: ▪ ISO-8859-1: Zeichenkodierung die z. B. von Windows Systemen genutzt wird ▪ UTF-8: Zeichenkodierung von anderen Systemen, z. B. Linux, MAC. Wenn Sie die falsche Zeichenkodierung wählen, werden die Sonderzeichen einer Nachricht nicht richtig interpretiert. Sie erfahren auf Seiten der sendenden Anwendung welche Kodierung genutzt wird. Treffer definieren Mit Hilfe dieser Auswahl bestimmen Sie welcher Inhalt des gewünschten Paketes ein oder mehrere KNX- Telegramme auslöst. Sie haben folgende Möglichkeiten:

<!-- Seite 242 -->

▪ per ASCII-Protokollanalyse (1 Treffer): Nutzen Sie ein Analysetool („UDP Packet Analysis Tool“) um den gewünschten Paketinhalt als Text (ASCII) definieren zu können. Das Analysetool öffnet sich nach Drücken des „Start“ Buttons. (Beschreibung des Analysetools s. u.). In diesem Modus können Sie EINEN Treffer definieren. Legen Sie mehrere Jobs an, falls mehrere Treffer gefordert sind. ▪ per Binärprotokollanalyse (16 Treffer): Nutzen Sie ein Analysetool („UDP Packet Analysis Tool“) um den gewünschten Paketinhalt binär definieren zu können. Das Analysetool öffnet sich nach Drücken des „Start“ Buttons. (Beschreibung des Analysetools s. u.). In binären Modus können Sie 16 Treffer definieren. Nutzen Sie weitere Jobs falls mehr als 16 Treffer gefordert sind. ▪ per manuellem regulären Ausdruck (16 Treffer): Wenn Sie eigene reguläre Ausdrücke verwenden wollen, nutzen Sie diese Auswahl. Die Konfigurationsmaske für reguläre Ausdrücke wird bei Auswahl freigeschaltet. Die Treffer werden mit Klammern („()“) gekennzeichnet und von links nach rechts durchnummeriert. Es können bis zu 16 Treffer definiert werden. ASCII PROTOKOLLANALYSE – UDP PACKET ANALYSIS TOOL Das UDP Packet Analysis Tool für die ASCII Protokollanalyse hilft Ihnen, das empfangene Datagramm aufzuzeichnen, den gewünschten Paketinhalt auf ASCII Basis zu definieren, und diesen mit einer Gruppenadresse zu verknüpfen. Die Verknüpfung wird automatisch in die Job Maske übertragen. Es ist nur 1 Treffer pro Job möglich. Abbildung 213: ASCII Protokollanalyse Live Capture Hier werden die, auf der in der Job Maske eingestellten Portnummer eingehenden UDP-Pakete aufgelistet. Die eingestellte Portnummer wird in roter Schrift dargestellt „Eingehende Pakete auf Port XXXX“. Über die Buttons darunter wird die Aufzeichnung der Pakete (Capture) gestartet oder gestoppt. Beim Start des Analyse Tools ist die Aufzeichnung automatisch aktiviert. Paketinhalt Um den Inhalt eines Paketes anzuzeigen, muss das gewünschte Paket in der Live-Capture Auflistung markiert werden. Markieren Sie dann den gewünschten Paketinhalt mit dem Mauszeiger. Inhalt des Wertes Legen Sie bitte fest, ob der markierte Inhalt statisch oder dynamisch ist.

<!-- Seite 243 -->

Verhalten Bestimmen Sie das Vorgehen, was passieren soll, falls der markierte Inhalt in einem UDP-Paket vorkommt. ▪ Wert einlesen: Der markierte Wert bzw. der Wert, der anstelle der Markierung erscheint, wird eingelesen und auf die entsprechende Gruppenadresse gesendet. ▪ Treffer melden: Kommt der markierte Wert vor, wird ein vorher definierter Wert auf die Gruppenadresse gesendet. Bei Auswahl erscheint das Feld „Gesendeter Wert bei Treffer“. EIS-Typ Bestimmt den EIS-Typen des definierten Ausgangs. Es stehen zur Verfügung: ▪ EIS 1 = 1 Bit Wert. ▪ EIS 5 = 2 Byte Floating Point (Fließkomma) Wert. ▪ EIS 6 = 1 Byte Prozentwert. ▪ EIS 9 = 4 Byte Floating Point (Fließkomma) Wert. ▪ EIS 10u = 2 Byte Dezimal Wert ohne Vorzeichen. ▪ EIS 11u = 4 Byte dezimal Wert ohne Vorzeichen. Formatierung: siehe EIS 10u. ▪ EIS 14u = 1 Byte Dezimalwert ohne Vorzeichen. ▪ EIS 15 = 14 Byte Textwort (Bis zu 14 Zeichen Text). Adresse Adressfeld zur Bestimmung der Gruppenadresse auf den der Ausgang sendet (Verhalten des Adressfelds, siehe oben). Definierte Ausgänge Hier werden die zuvor konfigurierten Ausgänge dargestellt. Dabei gibt es folgende Syntax: [getroffener Inhalt]@[Ausgangsnummer] ▪ [getroffener Inhalt]: Ein „.*“ zeigt an, dass der Inhalt dynamisch ist (siehe „Inhalt des Wertes“). Eine bestimmte Zeichenkette (z. B. „ON“) zeigt an, welchem statischen Inhalt angegeben wurde. ▪ [Ausgangsnummer]: Es wird angezeigt für welche Ausgangsnummer der Treffer konfiguriert wurde. Beispiel: .*@Ausgang 1 bedeutet, dass für Ausgang 1 ein dynamischer Inhalt konfiguriert wurde. Über den Button „Zu Job hinzufügen“ wird die aktuelle Ausgangskonfiguration in den Job übertragen. Über „Aktualisieren“ und „Entfernen“ wird die Liste verwaltet.

<!-- Seite 244 -->

BINÄRPROTKOLLANALYSE – UDP PACKET ANALYSIS TOOL Das UDP Packet Analysis Tool für die Binärprotokollanalyse hilft Ihnen, das empfangene Datagramm aufzuzeichnen, den gewünschten Paketinhalt auf Binärbasis zu definieren, und diesen mit einer Gruppenadresse zu verknüpfen. Die Verknüpfung wird automatisch in die Job Maske übertragen. Es sind 16 Treffer pro Job möglich. Abbildung 214: UDP-Empfänger – Binäre Paket Analyse Live-Capture siehe „ASCII Protokollanalyse“ Paketinhalt Um den Inhalt eines Paketes anzuzeigen, müssen die gewünschten Pakete in der Live-Capture Auflistung markiert werden. Markieren Sie dann den gewünschten Paketinhalt mit dem Mauszeiger. Bytereihenfolge Die eingestellte Bytereihenfolge bestimmt wie binäre Inhalte von 2 und 4 Byte für die Umrechnung auf KNX-Datentypen interpretiert werden. ▪ Little Endian (x86, Intel, …) = kleinstwertige Byte steht am Anfang ▪ Big Endian (ARM, Motorola, Power PC, … ) = höchstwertige Byte steht am Anfang Offset Anzeigeelement. Zeigt die nicht markierten Bytes gerechnet von Byte 0. Binärer Datentyp In Abhängigkeit der markierten Bytes im Paketinhalt werden die für die Auswahl möglichen binären Datentypen angezeigt. Die richtige Auswahl ist wichtig, damit der Wert für die weitere Verwendung richtig interpretiert wird (mit / ohne Vorzeichen, Fließkommazahl etc.) EIS-Typ siehe „ASCII Protokollanalyse“ Adresse siehe „ASCII Protokollanalyse“

<!-- Seite 245 -->

Definierte Ausgänge siehe „ASCII Protokollanalyse“ Hinweis: Wird das „UDP Packet Analysis Tool“ geschlossen, gehen die Paketinhalt-Informationen verloren. Wird das Fenster erneut geöffnet stehen zwar die Ausgangs-(Treffer-) Informationen weiter zur Verfügung, aber damit der Paketinhalt erneut angezeigt, und damit wieder die markierte Stelle angezeigt werden kann, muss das Paket erneut gesendet werden. MANUELLER REGULÄRER AUSDRUCK Mit einem regulären Ausdruck wird der Inhalt des Paketes gefiltert und das Ergebnis an einen der Ausgänge übergeben. Ein regulärer Ausdruck ist eine Zeichenkette, in welcher die verschiedenen Zeichen unterschiedliche Filterfunktionen übernehmen. Bitte informieren Sie sich im Internet über die Funktionsweise von regulären Ausdrücken. Regulärer Ausdruck Tragen Sie hier den gewünschten Ausdruck ein. Jeder „Treffer / Ausgang“ wird im regulären Ausdruck durch eine Gruppe repräsentiert. Eine Gruppe befindet sich innerhalb von (). Außerdem können folgende Flags für den Filter genutzt werden: ▪ Case Insensitive: Große und Kleinschreibung wird nicht beachtet. ▪ Multiline: Muss aktiviert werden, wenn der Ausdruck über mehrere Zeilen hinweg reichen soll. ▪ Ungreedy: Es wird nicht nach größtmöglicher Übereinstimmung gesucht („greedy“), sondern nach der ersten Übereinstimmung nicht weiter gefiltert. ▪ Dot All: Wenn aktiviert, übergeht der Ausdruck „.“ auch Zeilenenden. Ist sinnvoll in Zusammenhang mit „multiline“ und einem Treffer über beliebig viele Zeilen hinweg. ▪ Extended: Aktiviert erweiterte Funktionen, so dass bei komplexen Texten auch Kommentare gefiltert werden. Anzahl Treffer Wählen Sie hier aus wie viele Treffer / Ausgang – Felder zur Konfiguration freigeschaltet werden. Treffer / Ausgang #1 - #16 Definieren Sie hier die Gruppenadresse, EIS-Typ und Modus für den jeweiligen Treffer welcher durch () im regulären Ausdruck repräsentiert wird. EIS-Typ siehe „ASCII Protokollanalyse“ Modus Siehe Beschreibung zu „Verhalten“ zu „ASCII Protokollanalyse“ BEISPIEL Ein Konfigurationsbeispiel mit regulären Ausdrücken anhand von XML-Daten der openweathermap API: XML-Daten: <current> <city id="2643741" name="City of London"> <coord lon="-0.09" lat="51.51"/> <country>GB</country> <sun rise="2015-06-30T03:46:57" set="2015-06-30T20:21:12"/> </city> <temperature value="72.34" min="66.2" max="79.88" unit="fahrenheit"/>

<!-- Seite 246 -->

<humidity value="43" unit="%"/> <pressure value="1020" unit="hPa"/> <wind> <speed value="7.78" name="Moderate breeze"/> <direction value="140" code="SE" name="SouthEast"/> </wind> <clouds value="0" name="clear sky"/> <visibility value="10000"/> <precipitation mode="no"/> <weather number="800" value="Sky is Clear" icon="01d"/> <lastupdate value="2015-06-30T08:36:14"/> </current> Verwendeter Regulärer Ausdruck: temperature value="([0-9]+.[0-9]+)".*?humidity value="(\d+)" Verwendete Flags: ▪ Multiline ▪ Dot All Der Ausdruck filtert die Werte “72.34” (Temperatur) und “43” (Feuchtigkeit), demnach werden 2 Ausgänge wie folgt definiert: ▪ Treffer / Ausgang 1: EIS-Typ = EIS 5 oder EIS 9 (Fließkomma Zahl), Modus = Wert einlesen ▪ Treffer / Ausgang 2: EIS-Typ = EIS 6 (Prozent), Modus = Wert einlesen Abbildung 215: UDP Empfänger – Beispiel

<!-- Seite 247 -->

## 7.2.23

## SQUEEZE CENTER EMPFÄNGER (SLIMSERVER

## EMPFÄNGER)

Dieser Job setzt die vom SqueezeCenter™ gesendeten Titelinformationen auf den KNX um. Die Informationen können dann in der Visualisierung oder auf EIB- Displays angezeigt werden. Für diesen Job müssen die im Anhang beschriebenen Dienste installiert und gestartet sein. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. xPL „Wildcard“ Ist diese Einstellung aktiv, werden die xPL- Telegramme von allen Squeezebox™ Geräten im Netzwerk ausgewertet. Die Einstellung der xPL- Instanz entfällt in diesen Fall. xPL- Instanz Die xPL- Instanz bestimmt welche Squeezebox™ als Quelle verwendet wird. Diese Differenzierung macht es möglich, auch bei mehreren Squeezebox™ Geräten im Netzwerk die Titelinformationen von nur einer Squeezebox™ auszuwerten. Der Instanzname kann dem xPL-Hal Manager unter xPL Device entnommen werden. Die Instanz entspricht dem Namen der Squeezebox™, z. B. WOHNZIMMER. Beachten Sie bei der Namensgebung, dass eine Länge von 15 Zeichen nicht überschritten wird. Die Namen der Squeezebox™ Geräte können über das Squeeze-Center™ (Einstellungen > Player) vergeben Ausgänge Die Gruppenadresse, auf die eine der Informationen (Interpret, Album, Titel) gesendet werden soll. Der Wert des Objekts ist vom Typ EIS 15. Modus/ Darstellung Der Text kann auf unterschiedlichste Weise dargestellt werden. Zwischen folgenden Darstellungsvarianten kann gewählt werden: ▪ Linksbündig ▪ Rechtsbündig ▪ Ab Zeichen „Start“ ▪ Ab Zeichen „Start“ (maximiert)

<!-- Seite 248 -->

▪ Ab Wort „Start“ ▪ Ab Wort „Start“ (maximiert) ▪ Links- rollend (zeichenweise) ▪ Rechts- rollend (zeichenweise) ▪ Links- rollend (wortweise) ▪ Rechts- rollend (wortweise) ▪ “Hin und Her“ rollend (zeichenweise) ▪ “Hin und Her“ rollend (wortweise) Geschwindigkeit Mit dieser Einstellung kann die Geschwindigkeit des „Rollens“ festgelegt werden. Zwischen folgenden Geschwindigkeiten wird unterschieden. ▪ Still (kein Rollen) ▪ Ganz schnell ▪ Schnell ▪ Normal ▪ Langsam ▪ Ganz langsam „Start“ Zeichen/Wort Legen Sie fest, ab welchem Wort die Darstellung beginnen soll.

## 7.2.24

## IRTRANS EMPFÄNGER

Dieser Job macht es in Verbindung mit dem IRTrans möglich, mittels jeder IR-Fernbedienung Events auszulösen. Der EIBPORT empfängt dazu die vom IRTrans gesendeten UDP-Datagramme und sendet je nach Konfiguration darauf EIB-Telegramme. Für diese Anwendung ist der IR-Trans mit Ethernet Anschluss und Datenbank notwendig. Hinweis: Das Anlegen von Fernbedienungen und das Lernen der IR-Befehle (Kommandos) erfolgt mittels der IRTrans- Software. Dabei werden Namen für die Fernbedienungen und Befehle vergeben. Diese müssen bei der Konfiguration dieses Jobs bekannt sein. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt

<!-- Seite 249 -->

Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Portnummer Die Portnummer über die die Kommunikation abgewickelt werden soll. Der IR-Trans nutzt dafür den Port

21001. Die Portnummer kann im Webinterface des IR-Trans verändert werden.

IR-Trans-‚wildcard‘? Bei aktiviertem Eintrag werden die UDP-Telegramme von allen im LAN befindlichen IRTrans Modulen weiterverarbeitet. Bei deaktiviertem Eintrag werden ausschließlich die UDP-Datagramme des IRTrans beachtet, dessen Name angegeben ist. Hinweis: Für diesen Job ist es notwendig, dass in den Konfigurationsseiten des IRTrans, unter 'IR Relay Configuration', die zwei Felder 'UDP Broadcast Target' und 'UDP Broadcast Port' ausgefüllt werden. Standardmäßig sollte der UDP-Port '21001' und als Broadcast Adresse '255.255.255.255' eingestellt werden. Ist der IRTrans noch nicht mit Befehlen „geflasht“ worden, sendet er die Binärdaten eines IR- Befehls auf Port 21000. Um das zu überprüfen kann das Programm „Wireshark“ genutzt werden. Tragen Sie dazu bei ‚Options‘ den Capture Filter „host <IRTrans-IP>“ ein. Wenn dort statt der obigen Broadcast Adresse die Unicast-Adresse des EIBPORT eingetragen wird, dann wird nur der zuletzt gespeicherte IR-Trans-Empfänger Job die Pakete empfangen und verarbeiten! IR-Trans Name Hier wird der Name des IR-Trans eingetragen, auf den „gehört“ werden soll. Ist der Eintrag IR-Trans- „Wildcard“ aktiv, wird der Name ignoriert und auf alle IR-Trans-Module gehört. Der Name der Geräte wird mit der IR-Trans Software vergeben. Verwenden Sie beim Namen ausschließlich Alpha-numerische Zeichen. „RC“-wildcard? In einem IR-Trans können mehrere Fernbedienungen angelegt werden. Sollen von diesem Job alle Fernbedienungen verarbeitet werden muss dieser Eintrag aktiviert werden. Andernfalls wird nur die Fernbedienung verwendet, dessen Name eingetragen ist. „RC“ Name Name der Fernbedienung auf die ausschließlich „gehört“ werden soll. Ist der Eintrag „RC“-wildcard aktiv, wird dieser Name ignoriert und auf alle Fernbedienungen gehört. Der „RC“-Name wird über das Web Interface des IR-Trans vergeben. Eintrag- Nr. Die Eintrags-Nr. wird bei dem Sendemodus EIS 14 als Wert auf die entsprechende Gruppenadresse gesendet. Der EIS 14 Wert kann dann zum antriggern eines anderen Jobs genutzt werden. Ausgänge Auf die entsprechende Gruppenadresse wird bei Eingang des Befehls (Kommandos) gesendet. Sendemodus Der Sendemodus bestimmt, was auf die gewählte Gruppenadresse gesendet wird. Folgende Sendemodi stehen zur Auswahl: ▪ EIS 1 umschalten ▪ EIS 1 EIN ▪ EIS 1 AUS ▪ EIS 14 mit der Eintrags- Nr. als Wert ▪ EIS 15 der Keycode als Text wird auf den Bus gesendet

<!-- Seite 250 -->

Keycode Hier wird der mit der IR-Trans-Software vergebene Name des angelernten Befehls (Kommando) eingetragen. Wichtig: Das Anlegen von Fernbedienungen und das Lernen von Befehlen für den IR-Trans erfolgt über die IR-Trans - Software. Neuerungen und Änderungen werden erst nach dem Laden (Flashen) der Datenbank in den IR-Trans übernommen. Die Porteinstellungen des IR-Trans sollten kontrolliert werden. Das ist in der Weboberfläche des Gerätes möglich. Diese wird unter Eingabe der IP-Adresse im Browser aufgerufen. Auch alle anderen Einstellungen können über diese Schnittstelle gemacht werden. Überprüfen Sie die Einstellungen „IR Relay Configuration“. Tragen Sie dort folgende Parameter ein: ▪ UDP-Port ▪ Broadcast Adresse 255.255.255.255 ▪ Broadcast IR Relay aktivieren Tipp: Um Verwechslungen zu Vermeiden und die Flexibilität zu vergrößern, empfiehlt es sich bei der Verwendung von mehreren IR-Trans Modulen, alle mit der gleichen Datenbank zu laden (flashen). Das hat den großen Vorteil, dass in jedem IR-Trans alle angelegten Fernbedienungen mit den Befehlen (Kommandos) vorhanden sind. Das teilweise umständliche Anlernen der Befehle muss somit auch nur einmal erfolgen. Änderungen in der Zuordnung können so schnell und einfach im Job-Editor erfolgen. Weitere Nutzungsszenarien Der Job kann auch genutzt werden, um von z.B. anderen Computern, mit Hilfe von Zeichenketten (UDP- Telegramme) Gruppenadressen im EIB auszulösen. Dazu ist kein IR-Trans notwendig. Um den Job von anderen Rechnern aus zu steuern, muss folgendes Kommando an den EIBPORT gesendet werden: <Name der Fernbedienung>,<Name des Kommandos> 0d 0a Die Hex-Werte "0d" und "0a" stehen dabei für „Return“ und „line-feed“ und müssen das Kommando abschließen. Am Beispiel des folgenden Screenshots muss also "test,fünf 0d 0a" für die Gruppenadresse 1/4/1 an den UDP Port 21001 des EIBPORT gesendet werden. "test,null 0d 0a" löst die Gruppenadresse 1/5/1 aus. Es wird nach jedem Kommando umgeschaltet. Abbildung 216: Job Editor Classic - IRTrans Job - Beispiel andere Nutzung

<!-- Seite 251 -->

## 7.2.25

## XPL REMOTE BASIC EMPFÄNGER

Durch diesen Job kann ein Squeezebox™ Gerät auch als Infrarotschnittstelle genutzt werden. Wird eine Squeezebox™ mit der Fernbedienung gesteuert, setzt Sie xPL-Telegramme ab. Dieser Job macht es möglich diese zu interpretieren und daraus Aktionen im Bus zu veranlassen. Voraussetzung dafür ist, dass das Schema Remote. Basic unterstützt wird. Anwendungsbeispiel: Über eine zweite IR-Fernbedienung kann, Licht geschaltet werden. Die Squeezebox™ dient hierbei als IR-Empfänger. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. xPL „Wildcard“? Bei aktiviertem Eintrag werden die xPL-Datagramme von allen xPL-Geräten und Anwendungen weiterverarbeitet. Soll nur auf ein bestimmtes Gerät gehört werden, so muss dieser Eintrag deaktiviert werden und der gesamte Name (xPL-Hersteller/-Gerät/-Instanz) angegeben werden. xPL-Hersteller/Gerät/Instanz Diese Werte dienen zur eindeutigen Adressierung der xPLGeräte, sie können dem xPL-Hal Manager unter xPL Device entnommen werden. Siehe Anhang. Zonen-„Wildcard“ Bei aktiviertem Eintrag werden alle xPL-Datagramme aus allen Zonen weiterverarbeitet. Bei deaktiviertem Eintrag werden ausschließlich die xPL-Datagramme der Zone beachtet, dessen Name angegeben ist. Zonenname [Instanzname] Der Zonenname ist je nach Gerät oder Anwendung fest vergeben oder kann frei geändert werden. Die Zone des SqueezeCenter™ lautet „slimserver“.

<!-- Seite 252 -->

Endgeräte-„Wildcard“ ? Bei aktiviertem Eintrag werden alle xPL-Datagramme von allen im LAN befindlichen xPL-Endgeräten weiterverarbeitet. Bei deaktiviertem Eintrag werden ausschließlich die xPL-Datagramme des Endgerätes beachtet, dessen Name angegeben ist. Endgerätename Der Endgerätename kann bei den meisten Geräten frei gewählt werden. Welche Namen vergeben sind und wo diese einzustellen sind, ist vom Gerät und der Anwendung abhängig. Lesen Sie dazu die Bedienungsanleitung des Herstellers. Bei der Squeezebox™ ist der Endgerätename gleich der xPL- Instanz. Tipp xPL-Einstellungen: Am einfachsten gelangen Sie mit dem Monitor des xPLHal Managers an die xPL-Einstellungen. Dort können Sie alle xPL-Datagramme im Netzwerk sehen und die einzelnen Parameter ableiten ( s. Anhang: xPL Voraussetzungen ). Powerstatus Hier wird unterschieden, in welchem Status sich das Gerät sich befinden soll, damit das xPL-Datagramm weiterverarbeitet wird. ▪ ein: Das xPL-Datagramm wird nur verarbeitet, wenn das Gerät eingeschaltet ist. ▪ aus: Das xPL-Datagramm wird nur verarbeitet, wenn das Gerät ausgeschaltet ist. Die Squeezebox™ sendet bei Betätigen aller Tasten der Fernbedienung im ausgeschalteten Zustand nur den Key Code “dead“! ▪ egal: Das xPL-Datagramm wird unabhängig vom Status verarbeitet. Eintrag- Nr. Die Eintrags-Nr. wird bei dem Sendemodus EIS 14 als Wert auf die entsprechende Gruppenadresse gesendet. Zum Beispiel um eine bestimmte Lichtszene aufzurufen. Ausgänge Die eingetragene Gruppenadresse wird beim Empfangen des entsprechenden Befehls (Kommandos) gesendet. Sendemodus Der Sendemodus bestimmt, was auf die gewählte Gruppenadresse gesendet wird. Folgende Sendemodi stehen zur Auswahl: ▪ EIS 1 umschalten ▪ EIS 1 EIN ▪ EIS 1 AUS ▪ EIS 14: mit der Eintrags- Nr. als Wert ▪ EIS 15: der Key Code wird auf die Gruppenadresse gesendet. Wird der Key Code „RE:.+“ eingetragen, werden alle empfangenen Key Codes auf die Gruppenadresse gesendet. Key Code Der hier einzutragende Key Code ist abhängig vom xPLGeräte. Sehen Sie in der Dokumentation /Anleitung des xPL-Gerätes nach, oder nutzten Sie zum Beobachten den Monitor des xPLHal-Managers. Dort können die einzelnen xPL-Datagramme im Klartext sehen. Der Key Code kann auch im Busmonitor oder auf Displays sichtbar gemacht werden. Dazu den Sendemodus EIS 15 wählen und für den Key Code „RE:.+“ ( RE Doppelpunkt Punkt Plus) eintragen. Nun werden alle empfangenen Key Codes auf die gewählte Gruppenadresse als Text gesendet und können im Busmonitor oder Displays sichtbar gemacht werden.

<!-- Seite 253 -->

## 7.2.26

## EKEY

ekey biometric systems gmbh ist ein Hersteller für Fingerprintsensoren zur Zutrittssteuerung. EIBPORT hat das „rare“ Protokoll der ekey Produktreihen „home“ und „multi“ implementiert, welche mit Hilfe sog. „UDP-Konverter“ über das Netzwerk an den EIBPORT übertragen werden können. Auf diese Weise können die am Fingerprintsensor erkannten Benutzer / Finger-Kombinationen unterschiedliche Ereignisse im KNX auslösen. Hinweis: Bitte beachten Sie zur Konfiguration auch die entsprechende Produktdokumentation Ihres ekey-Produkts. EKEY FINGERPRINTSENSOR EINRICHTEN Zum Einrichten des Fingerprintsensors zur Nutzung mit dem EIBPORT sind zwei Schritte notwendig. Schritt 1: Nach Installation und Inbetriebnahme des Fingerprintsensors müssen die Finger der Benutzer angelernt werden. Schritt 2: Ist das Einrichten der erforderlichen Kommunikation über das Netzwerk. Anlernen der Finger Das Anlernen der Finger erfolgt an der Steuereinheit des Fingerprintsensors. Die genaue Vorgehensweise entnehmen Sie bitte der zugehörigen ekey Dokumentation. Notieren Sie sich bitte die angelegten Benutzer - und die zugehörigen Finger-IDs (Nummern). Sie werden sie später für die Konfiguration des Jobs benötigen. Einrichten der Netzwerkkommunikation Damit die Fingerprintsensoren Benachrichtigungen an den EIBPORT senden können müssen Sie über einen sog. UDP-Konverter auf das Netzwerk senden können. Zur Konfiguration des UDP-Konverters nutzen Sie bitte die zugehörige Software von ekey. Abbildung 217: Beispiel des Benutzterinterfaces des ekey UDP Konverters Bitte beachten Sie folgende Parameter, um die Kommunikation mit dem EIBPORT zu gewährleisten: ▪ IP-Adressen Einstellungen: ekey und EIBPORT müssen sich im selben Netzwerk befinden. ▪ Sender / Empfänger Port: EIBPORT und das ekey System müssen auf der gleichen Portnummer kommunizieren. Bitte tragen Sie bei Sender- und Empfänger – Port, hier und im Job des EIBPORT, die gleiche Portnummer ein. Im EIBPORT ist die Portnummer „30000“ voreingestellt. Sollten Sie eine andere Portnummer im ekey System nutzen wollen, muss die Einstellung im Job entsprechend angepasst werden.

<!-- Seite 254 -->

Hinweis: Bitte beachten Sie das alle Firewall und Sicherheitseinstellungen, die für ekey erforderliche Kommunikation zulassen. ▪ Empfänger IP-Adresse: Tragen Sie hier die IP-Adresse des EIBPORT ein. ▪ Abstandshalter: Diese Einstellung ist für den EIBPORT Job NICHT relevant. Bitte nehmen Sie hier keine Änderungen vor!! ▪ Protokolltyp: ekey Fingerprint Sensor und EIBPORT müssen über das „rare“ Protokoll kommunizieren. Hinweis: Bitte beachten Sie, dass sowohl bei der ekey Produktreihe „home“, als auch bei der Produktreihe „multi“ das „rare“-Protokoll ausgewählt sein muss. ▪ Kommunikationstyp: Bitte stellen Sie hier „nur Datenversand“ ein. Sind die oben genannten Parameter entsprechend gesetzt werden die Daten durch Klicken auf „Anwenden“ an den Fingerprint Sensor übertragen. Terminal ID / Seriennummer des Fingerprintsensors Mit Hilfe der „Terminal ID“ kann jeder Fingerprintsensor eindeutig identifiziert werden. Falls in einem Gebäude mehrere Fingerprintsensoren verschiedene Aktionen anhand derselben Finger auslösen können sollen, ist es notwendig, die Fingerprintsensoren eindeutig voneinander unterscheiden zu können. Die Terminal ID errechnet sich aus der Seriennummer des Fingerprintsensors. Diese ermitteln Sie wie folgt: ▪ Seriennummer des Fingerprintsensors ermitteln: Über die Steuereinheit können Sie sich die Seriennummer des Fingerscanners ausgeben lassen. Sehen zum Vorgang bitte im ekey Handbuch nach. Sie erhalten eine 14-stellige Zahl. Bitte notieren Sie diese, um Sie später für die Konfiguration des EIBPORT Jobs verwenden zu können. Die Job Maske des ekey Jobs im EIBPORT errechnet aus der Seriennummer automatisch die richtige Terminal ID. JOB KONFIGURATION Sind die oben genannten Schritte erfolgt kann der ekey Job im EIBPORT mit den entsprechenden Daten konfiguriert werden. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt

<!-- Seite 255 -->

Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Abbildung 218: Job Editor Classic - ekey Job Maske Port Geben Sie hier die Portnummer an die der gewünschte ekey Fingerprintsensor für seine Datenkommunikation nutzt. Siehe ekey Fingerprintsensor einrichten. Terminal wildcard Das Setzen dieses Flags bewirkt, dass unabhängig der Terminal ID jeder ekey Fingerprintsensor den Job auslösen kann. Ist nur ein Sensor im Gebäude vorhanden, oder dürfen alle Benutzer alle im Gebäude vorhandenen Fingerprintsensoren benutzen (eine Unterscheidung der verschiedenen Sensoren ist dann nicht notwendig), sollte dieses Flag aktiviert werden. Die Angabe einer Terminal ID / Seriennummer des Fingerprintsensors im Feld darunter entfällt dadurch. Terminal ID In diesem Feld wird die Terminal ID angezeigt, die aus der Seriennummer des Fingerprintsensors ermittelt wurde. Um eine Seriennummer einzutragen, klicken Sie auf das Feld mit der Terminal ID und geben die 14-stellige Seriennummer in das sich öffnende Dialogfeld. Bestätigen Sie die Eingabe mit „OK“ wird die entsprechende Terminal ID automatisch berechnet. Wie Sie die Seriennummer ermitteln, erfahren Sie im Kapitel „Terminal ID / Seriennummer des Fingerprintsensors“ weiter oben.

<!-- Seite 256 -->

Ausgang: Keine Übereinstimmung Auf diese Gruppenadresse ein Telegramm gesendet, falls am Sensor keine Übereinstimmung der eingespeicherten Finger stattgefunden hat. Der Datentyp kann im Feld darunter bestimmt werden. EIS-Typ: Keine Übereinstimmung Wählen Sie hier den Datentyp aus, den die Gruppenadresse unter „Ausgang: Keine Übereinstimmung“ nutzen soll. Es stehen zwei Datentypen zur Verfügung: ▪ EIS 1 (1 Bit) ▪ EIS 14u (1 Byte ohne Vorzeichen) Wert 0-255 Wert: Keine Übereinstimmung Geben Sie hier den Wert des Telegramms an, was im Falle keiner Übereinstimmung auf die entsprechende Gruppenadresse gesendet werden soll. Ist der Datentyp EIS 1 unter „EIS-Typ: Keine Übereinstimmung“ ausgewählt kann der Wert 0 oder 1 betragen, ist EIS 14u ausgewählt kann ein Wert von 0 - 255 ausgewählt werden. Protokolle Wählen Sie hier aus welches Protokoll Ihre ekey Anlage nutzt. Es gibt folgende Auswahlmöglichkeiten: ▪ Rare Home = Verwendet das „rare“-Protokoll der Produktreihe „home“. ▪ Rare Multi = Verwendet das „rare“-Protokoll der Produktreihe „multi“. Hinweis: Bitte beachten Sie, dass es neben dem „rare“-Protokoll auch mit den Produktreihen gleichnamige Protokolle gibt, die hier nicht verwendet werden können. Funktionen Jeder ekey Job bietet die Möglichkeit bis zu 8 Funktionen anzulegen. Jede Funktion kann eine unterschiedliche Aktion (Gruppenadresse) auslösen. Pro Funktion können 4 Benutzer / Finger Kombinationen festgelegt werden. Ein Benutzer / Finger Kombination kann mehrere Funktionen ausführen. Liste der Funktionen Für jede Funktion in der Liste können in den Feldern darunter individuelle Einstellungen erfolgen. Im Feld „Beschreibung“ kann jeder Funktion ein eindeutiger Name gegeben werden, um die Funktionen voneinander unterscheiden zu können. Funktion aktivieren (EIS 1) Über dieses Objekt kann jede einzelne Funktion separat aktiviert oder gesperrt werden. Dabei bedeutet ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Beschreibung Der hier eingetragene Name erscheint in der „Liste der Funktionen“ und erleichtert das Identifizieren der einzelnen Funktionen. Adresse Ausgang Tragen Sie hier die Gruppenadresse ein, auf die im Falle einer Übereinstimmung des gescannten Fingers ein Telegramm gesendet werden soll. Der Datentyp für die Gruppenadresse kann im Feld „EIS Typ“ darunter bestimmt werden. Erkannten Index senden Ist dieses Flag aktiviert, sendet Job eine Zahl bestehend aus Benutzer ID und Finger ID auf die Gruppenadresse unter „Adresse Ausgang“. Der Datentyp ist dann automatisch EIS 14.

<!-- Seite 257 -->

EIS-Typ Wählen Sie hier den Datentyp für die Gruppenadresse im Feld „Adresse Ausgang“. Folgende Datentypen stehen zur Verfügung: ▪ EIS 1 (1 Bit) ▪ EIS 14u (1 Byte ohne Vorzeichen) 0 – 255 Wert Bestimmen Sie hier den Wert des Telegramms der Gruppenadresse unter „Adresse Ausgang“. Ist als Datentyp EIS 1 (1 Bit) ausgewählt, kann als Wert 0 oder 1 verwendet werden, ist EIS 14u (1 Byte) ausgewählt können Werte von 0 bis 255 eingetragen werden. Benutzer / Finger Kombination #1 - #4 Für jede oben genannte Funktion können bis zu 4 Benutzer / Finger Kombinationen aktiviert werden. Nutzen Sie dazu das Flag in der Spalte „Aktiv“. In den Dropdown Menüs unter „Benutzer ID“ und „Finger ID“ wählen Sie die entsprechenden ID’s aus, die Sie zuvor über die ekey Steuereinheit in den Sensor programmiert haben (siehe ekey Dokumentation). Benutzer ID In der ekey Steuereinheit können 1-99 Benutzer á 0-9 Finger angelegt werden (siehe ekey Dokumentation). Die eingestellte Benutzer ID („User ID“) in der ekey Steuereinheit entspricht der Nummerierung im EIBPORT Job: User ID 1 = Benutzer ID 1 usw. Die Auswahl „*“ (Stern) sorgt dafür, dass unabhängig der Benutzer ID jeder Benutzer die Aktion auslöst (sogenannte „Wildcard“ – Funktion). Finger ID Jeder „User ID“ können in der ekey Steuereinheit bis 10 unterschiedliche Finger zugeordnet werden, die sogenannten „Finger IDs“ (siehe ekey Dokumentation). Die Finger IDs der ekey Steuereinheit entsprechen der Nummerierung im ekey Job: Finger ID 1 = Finger ID 1 usw. Um Verwechslungen zu vermeiden, empfehlen wir, sich an die Fingernummerierung von ekey zu halten, die auch in der Grafik neben der Finger ID Auswahl in der Job Maske zu finden ist (aus der ekey Dokumentation). Die Auswahl „*“ (Stern) sorgt dafür, dass jeder Finger des betreffenden Benutzers die Aktion auslöst (sogenannte „Wildcard“ – Funktion). Beispiel Starten einer Lichtszene bei Öffnung der Tür Um bei Übereinstimmung bestimmter Finger am Fingerprintsensor nicht nur den Türöffner zu betätigen (dieser wird direkt von ekey angesteuert), sondern z.B. eine Lichtszene zu starten um im Haus die Beleuchtung für das nach Hause kommen richtig einzustellen, gehen Sie wie folgt vor:

# 1. Öffnen Sie einen neuen ekey Job und vergeben Sie einen eindeutigen Namen, z.B. „Coming

Home“.

# 2. Nutzen Sie die Standardportnummer 30000, falls Sie nicht im ekey Fingerprintsensor etwas

anderes konfiguriert haben (Siehe „ekey Fingerprintsensor einrichten“).

# 3. Aktivieren Sie „Terminal Wildcard“

# 4. Tragen Sie bei „Ausgang: Keine Übereinstimmung“ eine beliebige Gruppenadresse ein und

wählen Sie als EIS-Typ „EIS 1 (1Bit)“ und als „Wert: Keine Übereinstimmung“ 1.

# 5. Wählen Sie in der „Liste der Funktionen“ die „Funktion #1“ aus und tragen unter Beschreibung

z.B. „Lichtszene 1“ ein.

# 6. Konfigurieren Sie den Ausgang auch mit „EIS-Typ“ = EIS 1(1Bit) und „Wert“ = 1 und tragen Sie

die Startadresse der gewünschten Lichtszene unter „Adresse Ausgang“ ein (Lichtszene wird mit Wert = 1 gestartet).

# 7. Aktivieren Sie dann „Benutzer / Finger Kombination #1“ und „#2“ und tragen die

gewünschten „Benutzer IDs“ und die zugehörigen „Finger IDs“ ein. Z. B.: Benutzer 3 mit Finger 0 und 1.

8. Speichern Sie den Job dann ab.

<!-- Seite 258 -->

In der Folge kann der Benutzer 3 über den Fingerprintsensor mit Finger 0 und 1 die Lichtszene 1 starten. Abbildung 219: Beispielkonfiguration ekey Job

<!-- Seite 259 -->

## 7.2.27

## XPL-SENDER

In Abhängigkeit von KNX-Telegrammen steuert dieser Job xPL Endgeräte und Anwendungen mittels xPL. Dadurch werden beispielsweise über KNX-Tastsensoren Musikanlagen angesteuert. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingangsobjekt Das Eingangsobjekt bestimmt, welche von max. 16 Kommandos ausgeführt werden. Die EIS- Typen EIS 1 (1bit) und EIS 14 (8bit) werden automatisch interpretiert siehe „Eingang/Triggerwerte“. Wertobjekt Wird Text an einen oder mehrere xPL-Teilnehmer gesendet, kann dem Text mittels dieser Funktion ein Wert aus der KNX/EIB-Welt beigefügt werden, beispielsweise ein Temperaturwert. Für das Wertobjekt stehen fast alle EIS-Typen zur Verfügung: ▪ EIS 1 ▪ EIS 2 ▪ EIS 3 ▪ EIS 4 ▪ EIS 5 ▪ EIS 6 ▪ EIS 8 ▪ EIS 9 ▪ EIS 10 ▪ EIS 11 ▪ EIS 14 ▪ EIS 15 Zudem kann jedes Wertobjekt mit Faktor und Offset kalibriert werden.

<!-- Seite 260 -->

Service-Typ Der Service-Typ legt fest, um welche Art von xPL-Datagramm es sich handelt. Es stehen 3 Typen zur Auswahl „Kommando“, „Status-Meldung“ und „Ereignis-Meldung“. Der Eintrag Kommando ist fast immer sinnvoll, da die meisten xPL-Kommandos, die vom EIBPORT ausgehen, ausgeführt werden sollen. Beim Zustand „deaktiviert“ wird die Zeile bei der Ausführung nicht beachtet. Wildcard Ist der Eintrag aktiv, sendet der EIBPORT bei jedem Empfang des Eingangsobjekts dieses Kommando aus. Beim Empfang des Eingangsobjekts wird die Liste der Kommandos von oben nach unten komplett abgearbeitet. Eingangs/Triggerwert Dieser Wert legt fest bei welchem Eingangswert das Kommando reagieren soll. Am Eingang muss dazu ein EIS1 oder EIS14 Wert empfangen werden. Beispiel: Wird das Eingangsobjekt vom Typ EIS14 mit dem Wert 147 empfangen, sendet der EIBPORT das Kommando das den „Eingangs/Triggerwert“ 147 hat. Der Wertebereich des Eingangs-/ Triggerwertes beträgt 0 - 255. Wird am Eingang ein EIS 1 Telegramm mit dem Wert 0 oder 1 empfangen, würde entsprechend des Kommandos mit Triggerwert 0 oder 1 ausgeführt werden. xPL-„Wildcard“? Ist der Eintrag aktiv, wird dieses Kommando an alle xPL-Geräte im LAN gesendet. So können z.B. alle Squeezebox™ Geräte einen Alarmton (Playlist) wiedergeben. xPL-Hersteller/Gerät/Instanz Diese Einstellungen dienen zur eindeutigen Adressierung eines Gerätes, für welches das xPL-Datagramm bestimmt ist. Die Adressierung setzt sich zusammen aus „xPL Hersteller“, dem „xPL-Gerät“ und der „xPL- Instanz“. [Hersteller]-[Gerät].[Instanz] Damit ergibt sich für die Squeezebox™ folgende Adresse: „slimdev-slimserv.instanz“ Beachten Sie bei der Namensgebung der Squeezebox™, dass eine Länge von 15 Zeichen nicht überschritten wird. Die Namen der Squeezebox™ können über das SqueezeCenter™ (Einstellungen > Player) vergeben werden. xPL- Schema Das xPL-Schema kennzeichnet die Geräteart/-klasse und legt die damit verbundenen Kommandos fest. Ein Gerät kann ggf. mehrere Schemata unterstützen. Das SqueezeCenter™ unterstützt neben dem Schema „Audio.Slimserv“ zur Audiosteuerung noch das Schema „Remote.Basic“und „OSD.Basic“. Mit dem Schema „OSD.Basic“ lässt sich das Display einer angeschlossenen Squeezebox™ ansteuern. Es können Texte in das Display geschrieben werden. xPL-Kommando Hier wird das eigentliche „Kommando“ festgelegt, welches gesendet werden soll. Die Kommandos stehen im Zusammenhang mit dem gewählten Schema. Die meisten Kommandos benötigen keine weiteren Parameter; damit entfällt eine Eingabe der „Zusatzdaten“. Zusatzdaten Dieses Feld ist für die Eingabe zusätzlicher Text-Parameter, die für manche xPL-Kommandos erforderlich sind. Dies ist z.B. bei dem Schema/Kommando „Audio.Slimserv / Liste spielen“ der Fall. Hierzu wird der Name der zu startenden Playlist eingetragen. Einige Kommandos sind mit „(WERT)“ gekennzeichnet. Diese können mit Hilfe eines Steuerzeichens (%f) den Wert eines Wertobjekts in das Kommando einblenden. Die genaue Verwendung des Steuerzeichens ist im Anhang 2 genau erläutert. Wird als xPL-Schema „OSD.Basic“ gewählt und als xPLKommando „schreiben“, so wird der hier eingetragene Text auf das Display der Squeezebox™ geschrieben.

<!-- Seite 261 -->

## 7.2.28

## WAKE ON LAN

Mit dem Job „Wake on LAN“ lassen sich bis zu 8 PCs oder andere Clients „aufwecken“, also in Betriebsmodus versetzen. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Aktiv Auswahl der aktiven Einträge Wildcard Ist dieses Flag gesetzt, wird die entsprechende Zeile unabhängig vom Eingangswert aufgeführt. Es ist nur wichtig, dass im Eingangsobjekt etwas empfangen wird. MAC-Adresse MAC-Adresse des aufzuweckenden Gerätes. Die MAC Adresse ist die sogenannte physikalische Adresse des Netzwerkadapters. Sie ist einmalig und kann nicht verändert werden. Transfer-Typ ▪ UDP-Broadcast: Bei dieser Einstellung wird das Datenpaket mit der IP-Adresse

#### 255.255.255.255 versehen. Diese Adresse hat keine Bestimmung und wird an alle Teilnehmer

gesandt. Broadcastadressen werden von Routern nicht weitergeleitet. ▪ UDP-Unicast: In dieser Einstellung ist es möglich zusätzlich eine IP-Adresse anzugeben. Anhand der IP-Adresse kann das Netzwerk, in dem sich der zu weckende Computer wird, identifiziert werden. Unicast ist eine Punkt-zu-Punkt Verbindung.

<!-- Seite 262 -->

Broadcast IP Dieses Feld wird bei „UDP-Unicast“ freigeschaltet. Hier kann bei WOL über Internet die WAN-Adresse des Netzwerkes eingetragen werden, in dem sich der Teilnehmer befindet der aufgeweckt werden soll. Dazu muss der angesprochene Router die Weiterleitung von „MagicPaketen“ oder „Directed Broadcasting“ unterstützen. UDP-Port Gegebenenfalls muss der Port angepasst werden, wenn WOL über Internet gemacht werden soll. Standard ist der Port 40000.

<!-- Seite 263 -->

## 7.2.29

## EIS 15-MULTIPLEXER

Mit dem Job „EIS 15 Multiplexer“ werden vordefinierte Texte auf Grund von EIS 14 Eingangswerten gesendet. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingangsobjekt Auslösendes Objekt des Dienstes. Format: EIS 14 Aktiv Aktivieren, deaktivieren des jeweiligen Kommandos Wildcard Wenn das Häkchen gesetzt wird, wird das Kommando bei jedem Eingangswert gesendet. Trigger Das Kommando wird gesendet, wenn der eingetragene Wert empfangen wird. Überschreiben Wenn das Häkchen gesetzt wird, kann der Text über das Ausgangsobjekt überschrieben werden. Text Dieser EIS 15 Text wird gesendet. EIS 15 kann maximal 14 Zeichen darstellen. EIS 15 Ausgang Auf diese Gruppenadresse wird der Text gesendet

<!-- Seite 264 -->

## 7.2.30

## SB-CONTROL

SB-CONTROL steht für Squeezebox™-Control. Dieser Job ist die Weiterentwicklung der xPL-Schnittstelle im EIBPORT. Mit Ihm ist es möglich die Steuerung des Squeezebox™ Servers und der dazugehörigen Squeezebox ™-Geräte schnell und einfach einzurichten. Darüber hinaus ist er nicht nur Sender, sondern empfängt auch xPL-Telegramme und kann diese in den KNX umsetzen. SB-Control ist ein Job zum Fernbedienen von Logitech Squeezebox™ Geräten und der zentralen Musikserver Software Squeezebox™ Server. Die Bedienung erfolgt über KNX-Taster, Raumbediengeräte, KNX - Panels oder die EIBPORT Visualisierung. Es ist möglich über KNX-Bediengeräte eine Squeezebox™ ein- oder auszuschalten, stumm zu schalten lauter oder leiser zu steuern, in den Titeln der Playlisten zu navigieren oder Playlisten auszuwählen. Titel von Musikstücken, Playlisten, Statusinformationen wie Lautstärke oder Stummschaltung können dabei z.B. über das Textdisplay eines KNX-Tastsensors oder über Anzeigeelemente in einem Touch Panel oder über die EIBPORT Visualisierung zur Anzeige gebracht werden. Voraussetzungen für die Bedienung von Squeezebox™- Geräten über den EIBPORT: ▪ ein funktionierender Squeezebox™ Server auf einem PC (Infos über OS-Unterstützung siehe www.logitechsqueezebox.com) ▪ ein installiertes ExPL – Plug-In in der Squeezebox™ Server - Software ▪ xPL-Hub auf dem Squeezebox™ Server PC (xPL-Hub ist nicht auf allen Betriebssystemen ohne weiteres installierbar siehe www.xplmonkey.com) ▪ die Netzwerkeinstellung des Geräts auf dem der Squeezebox™ Server läuft muss eine Gateway Adresse enthalten. Ist kein Gateway vorhanden muss eine Dummyadresse eingetragen werden. ▪ Eine oder mehrere mit dem Squeezebox™ Server verbundene Squeezebox™ Geräte mit differenzierten Instanzname (z.B.: Raumbezeichnungen) ▪ Eine eingetragene Gateway Adresse unter den Netzwerkeinstellungen im EIBPORT (ConfigTool). Ist kein Gateway vorhanden, muss eine unbenutzte Dummyadresse eingetragen werden, (z.B. 192.168.1.254) ▪ Zusammengestellte Playlisten im Squeezebox™ Server Besonderheit NAS-Laufwerke Die meisten NAS-Laufwerke haben eine spezielle Linux Firmware. Auf dieser lässt sich dann zwar die Squeezebox™ Server Software installieren, aber um das ExPL-Plug-In auf das Laufwerk zu kopieren werden spezielle Rechte zu versteckten Ordner benötigt. Das lässt sich nur mittels fundierten Linux Kenntnisse lösen. Darüber hinaus ist der xPL-Hub, ein wichtiges Instrument um die Steuerung aus der KNX-Welt zu ermöglichen, nicht so einfach zu installieren. Er muss speziell für die Hardware des NAS- Laufwerkes angepasst werden. Aus diesem Grund bietet die BAB TECHNOLOGIE NAS Laufwerke des Herstellers Synology an, die auf Wunsch mit einem eigens entwickeltem Installationspaket versehen werden. Dort sind dann alle erforderlichen Komponenten vorinstalliert. Anfragen bitte an info@bab-tec.de richten. Hinweise: ▪ Vor Einrichtung des Jobs SB-Control bitte die Dokumentation der Squeezebox™ Server Software und der Squeezebox ™Geräte lesen. ▪ Beim Squeezebox Server muss die xPL-Schnittstelle aktiviert werden. Öffnen Sie hierzu die Web-Oberfläche des Squeezebox Servers (http: //<server_IP>:9000/). Die xPL-Schnittstelle finden Sie unter „Einstellungen“ > „Plug-Ins“. ▪ Für diese Funktion muss auf dem Server als auch auf allen weiteren beteiligten PCs der der Dienst xPL-Hub installiert sein. Siehe auch Anhang 9 xPL. ▪ Auf dem betreffenden Gerät muss der xPL-Hub Dienst vor dem Squeezebox™ Server gestartet werden. ▪ Vor der weiteren Inbetriebnahme der Squeezebox™ Steuerung sollte mindestens eine Playlist im Squeezebox™ Server angelegt werden. ▪ Bitte achten Sie darauf das die Kommunikation auf dem UDP-Port 3865 (xPL) bei allen beteiligten Geräten nicht durch eine Firewall geblockt wird.

<!-- Seite 265 -->

Installieren des ExPL-Plug-Ins: ▪ ExPL-Plug-In auf www.bab-tec.de im Downloadbereich herunterladen, oder von der mitgelieferten CD entnehmen. ▪ ExPL-Verzeichnisse in den Squeezebox™ Server - Ordner Plug-Ins kopieren. ▪ Squeezebox™ Server neu starten (Rechner neu starten) und im Squeezebox™ Server unter Einstellungen – Plug-Ins überprüfen, ob das ExPL- Plug-In gestartet ist. xPL-Hub installieren Ist der Squeezebox™ Server auf einem Windows Rechner installiert bitte den Freeware Hub z.B. von www.xplmonkey.com herunterladen und als Windows Service installieren. SB-Control konfigurieren Um eine Squeezebox™ über diesen Job kontrollieren zu können gehen Sie bitte wie folgt vor: Öffnen Sie einen neuen SB-Control Job: In diesem Dienst gibt es zwei Felder die zwingend ausgefüllt werden müssen: „Element Name“ und „SB- Name“. Tragen Sie diese ein und ergänzen die folgenden Felder je nach Anforderung: Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert werden. Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: Abbildung 220: JobEditor - SB-Control ▪ Feld nicht ausgefüllt = Job freigegeben ▪ Feld ausgefüllt, Wert 1 = Job freigegeben ▪ Feld ausgefüllt, Wert 0 = Job ist gesperrt ▪ Feld ausgefüllt, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt.

<!-- Seite 266 -->

Grundeinstellungen SB Name Hier wird der Name der Squeezebox™ eingetragen die gesteuert werden soll. Der Name kann in der Squeezebox™ Server Software nachgesehen werden. In der „Player Auswahl“ (rechts oben) werden alle Squeezebox™ Geräte die mit dem Squeezebox™ Server verbunden sind aufgelistet. Der Name kann so übernommen werden wie er dort steht, mit folgenden Einschränkungen: Satzzeichen, Sonderzeichen, Leerzeichen werden im SB-Control Job nicht berücksichtigt. Beispiel: Name im Squeezebox™ Server: Squeeze-box 3 Name für SB-Control: Squeezebox3 Groß- und Kleinschreibung muss nicht beachtet werden. Der Namen einer Squeezebox™ können wird im Squeezebox™ Server unter Einstellungen > Player verändert. Lautstärke Max. Lautstärke Hier wird die maximale Lautstärke festgelegt, die der Benutzer wählen kann. 0-100%. Standardeinstellung ist 100%. Max. Lautstärke Eingang Bietet die Option eine dynamische Lautstärkenregelung zu erstellen. Unterschreitet der gesendete Wert den eigentlichen „Max. Lautstärke“ Wert, so gilt dieser Wert. Überschreitet er Ihn, gilt weiterhin der statische „Max. Lautstärke“ Wert. Dieser Wert muss als EIS 6 gesendet werden (0-100%). Anwendungsbeispiel: Nach 22Uhr wird Max. Lautstärke durch ein Telegramm von 100% auf 70 % reduziert. Min. Lautstärke Hier wird die minimale Lautstärke zwischen 0 und 100% festgelegt die der Benutzer wählen kann. 0- 100%. Standardeinstellung hier ist 0%. Min. Lautstärke Eingang Bietet die Option eine dynamische Lautstärkenregelung zu erstellen. Überschreitet der gesendete Wert den eigentlichen „Min. Lautstärke“ Wert, so gilt dieser Wert. Unterschreitet er Ihn, gilt weiterhin der statische „Min. Lautstärke“ Wert. Dieser Wert muss als EIS 6 gesendet werden (0-100%). Anwendungsbeispiel: Per Telegramm kann verhindert werden, dass die minimale Lautstärke nicht unter 30% gesenkt werden kann. Lautstärke dimmen Über dieses Objekt kann die Lautstärke jeweils in den minimalen und maximalen Grenzen verstellt werden, EIS 2 (dimmen). Die Verstell - Geschwindigkeit kann dabei voreingestellt werden. Dimmgeschwindigkeit pro s Geben Sie die Geschwindigkeit des Dimmens in Sekunden an. Je höher der Wert, umso schneller ist die Verstellung (immer bezogen auf die Lautstärkenskala des Endgeräts). Lautstärke schrittweise Über dieses Objekt wird die Lautstärke in den minimalen und maximalen Grenzen entsprechend der Schrittgröße herauf- bzw. herabgesetzt, (EIS 1: 0=leiser; 1=lauter). Schrittgröße Lautstärke Bestimmen Sie die Schrittgröße für „Lautstärke schrittweise“ (immer bezogen auf die Lautstärke-Skala des Endgeräts). Aktuelle Lautstärke Über diese Gruppenadresse wird die aktuell gewählte Lautstärke als EIS 6 Wert (0-100%) gesendet.

<!-- Seite 267 -->

Lautstärke absolut setzen Mit dieser Gruppenadresse ist es möglich eine absolute Lautstärke zu setzen. Diese wird nur dann übernommen, wenn Sie auch durch die "Min. Lautstärke" und "Max. Lautstärke" erlaubt ist. EIS 6 Wert (0-100%). Wiedergabesteuerung Zone Ein/Aus Mit diesem Objekt schalten Sie eine Musikzone ein oder aus. Mit einer „Zone“ ist in diesem Fall die Squeezebox™ gemeint die mit diesem Job gesteuert wird. (EIS 1: 0=AUS; 1=EIN) Stummschaltung Die Gruppenadressen für die Stummschaltung (Mute). Stummschaltung bewirkt, dass das Musikstück angehalten wird, und bei Mute AUS wieder weiterläuft (EIS 1: 0=MUTE AUS; 1=MUTE AN). Titel vor/zurück Das Objekt für Titel vor/zurück. (EIS 1: 0=ZURÜCK; 1=VOR). Es wird immer ein Titel „gesprungen“ Suchlauf Ist das Objekt der Suchlaufsteuerung. Eine Suchlaufsteuerung funktioniert wie Vor- und Zurückspulen. (EIS 2 Wert, Dimmen). Suchsprungweite Um wie viel Einheiten bei der Suche 'gesprungen' wird ist einstellbar. Die Einheit ist abhängig vom Endgerät. Ist die Suchsprungweite hoch eingestellt, „spult“ das Gerät schneller, als wenn der Wert niedriger ist. Playlist vor/zurück Über dieses Objekt wird zwischen den einzelnen Playlisten gewechselt. Dieses Objekt veranlasst, dass die nächste bzw. vorherige Liste direkt gestartet wird. (EIS 1 Wert: 0=ZURÜCK; 1=VOR). Einstellung für die Textanzeige Textanzeige Über diesen Ausgang werden Squeezebox™ - Statusinformationen auf ein einzeiliges Display übertragen (EIS 15 Wert). Verwendungszweck: Sie möchten im Display eines Tastsensors Titel, Album oder Interpret sowie andere Informationen angezeigt bekommen. Texteingang Über dieses Objekt werden die Statusinformationen der Squeezebox™ für einen Moment überschrieben. Ist das Objekt "Textanzeige" belegt, sollte von anderen KNX-Teilnehmern nicht mehr direkt an die Textanzeige gesendet werden -der "Texteingang" muss dann genutzt werden. (EIS 15 Wert). Textanzeige zurücksetzen Durch dieses Objekt wird die Textanzeige wieder in den Normalzustand gesetzt (EIS 1: 0=KEINE FUNKTION; 1=ZURÜCKSETZEN). Zurücksetzen umkehren Ist diese Option gewählt ist der EIS 1 Wert des "Textanzeige Zurücksetzen" Objektes umgedreht, also (0=ZURÜCKSETZEN; 1=KEINE FUNKTION). Zurücksetzen bei Zone Aus Mit dieser Option ist es möglich die Textanzeige beim Ausschalten der Squeezebox™ über den „Zone Aus“ Befehl zurückzusetzen. Zurücksetzen bei Stumm Mit dieser Option wird die Textanzeige beim Einschalten der Mute-Funktion ‚resettet’.

<!-- Seite 268 -->

Anzeige "No Playlist" Ist diese Option aktiviert, wird "No Playlist" im Textfeld angezeigt, falls keine Playlistinformation gefunden wurde! Anzeige "No Title" Ist diese Option aktiviert, wird "No title" im Textfeld angezeigt, falls kein Titel abgespielt wird, oder keine Titelinformation zur Verfügung steht! Zeit Playliste sichtbar. Hier geben Sie die Zeit (in Sekunden) an, nach der die Textanzeige vom ausgewählten Playlistennamen auf die Standardanzeige zurückspringt. Das ist in der Regel der Titel des gerade gespielten Musikstücks. (Alle anderen Textanzeigen, auf die keine der anderen Timeout-Regeln zutreffen fallen auch unter diesen Parameter). Zeit Stumm, An/Aus Zeit nach der die Textanzeige nach Senden des Ein/Aus-Befehls oder des Mute Signals auf die Standardanzeige zurückspringt (in Sekunden). Zeit Lautstärke Gibt an wie lange die eingestellte Lautstärke im Display angezeigt wird, bevor wieder zur Standardanzeige gewechselt wird (in Sekunden). Zusätzliche Textanzeigen Aktuelle Playliste Über dieses Gruppenadresse wird der aktuelle Playlistname ausgeben (EIS 15 Wert). PL Auswahl Zeile 1,2,3,4 Gruppenadresse zur Textausgabe der ersten/zweiten/dritten/vierten Position in der Playlistenauswahl. Die Position der Playlisten verändert man durch den Befehl „PL-Blättern vor/zur.“ Erst dann EIS 14 Wert für jede Position. Es können auch weniger als vier Zeilen verwendet werden. Aktueller Titel Über diese Gruppenadresse wird der aktuelle Titel als Textausgabe auf den Bus gesendet, EIS 15 Wert. Information kann nur dann zur Verfügung gestellt werden, wenn der Squeezebox™ Server in den Musikdaten finden kann Aktuelles Album Mit dieser Gruppenadresse wird der aktuelle Albumtitel ausgeben. (EIS 15 Wert). Information kann nur dann zur Verfügung gestellt werden, wenn der Squeezebox™ Server in den Musikdaten finden kann Aktueller Künstler Gruppenadresse zur Textausgabe des aktuellen Künstlers. (EIS 15 Wert). Information kann nur dann zur Verfügung gestellt werden, wenn der Squeezebox™ Server in den Musikdaten finden kann Playlisten Auswahl PL Blättern vor/zur. Die Playlisten in der „PL-Auswahl“ werden durch diesen Befehl geblättert. Die Playlisten verschieben sich sichtbar in der PL Auswahl Zeilen 1-4. Durch ein Telegramm wird jeweils um eine ganze Seite verschoben“. (EIS 1: 0=ZURÜCK, 1=VOR, ) PL Auswahl Über dieses Objekt kann eine Liste aus der Playlistenauswahl gezielt angewählt werden (Werte 0 bis 3 für die Auswahl der Zeilen 1-4; (EIS 14 Wert).

<!-- Seite 269 -->

Kommando Einstellungen Kommando eing. Über dieses Objekt können direkt Kontrollbefehle über KNX an den Squeezebox™ Server gesendet werden. Möglich sind dabei folgende Befehle (1Byte, EIS 14): EIS 14 Wert Funktion Synchronisiert die aktuelle Lautstärke Playlisten aktualisieren. Wenn die Playlisten im Squeezebox™ Server verändert wurden, kann mit diesem Befehl die Änderungen im EIBPORT übernommen werden. Nächste Playliste Vorherige Playliste Nächster Titel Vorheriger Titel Lautstärke mit Dimmgeschwindigkeit reduzieren, stopp mit 27 Lautstärke mit Dimmgeschwindigkeit erhöhen, stopp mit 27 Lautstärkenänderung stoppen Lautstärke einen Schritt reduzieren Lautstärke einen Schritt erhöhen Zone aus Zone an Play (Mute Aus) Pause (Mute On) Displayinhalt erneut senden Vorlauf starten bis stopp mit 37 Rücklauf starten bis stopp mit 37 Vor-/Rücklauf stoppen Anzeige zurücksetzen Vorlauf um einen Schritt Rücklauf um einen Schritt Zeigt die aktuelle Versionsnummer des SB-Control Jobs an.

<!-- Seite 270 -->

Anzeige des aktuellen Titels Anzeige der aktuellen Playliste Anzeige der aktuellen Lautstärke Anzeige des Schaltzustandes der Zone Anzeige des Play/Pause-Zustandes Anzeige Infos: SB-Control Version, ExPL-Plug-In Version, Aktuelle Quelle Playliste, Aktuelle Laustärke, Minimale Lautstärke, Maximale, Lautstärke, Zonenstatus, Mute-Status

<!-- Seite 271 -->

## 7.2.31

## HTTP- REQUEST

Mittels http-Requests können Inhalte von Webservern abgeholt und verarbeitet werden oder Daten an Server versendet werden. Dazu stehen die Methoden GET, PUT, POST und DELETE zur Verfügung. Der URL (einheitlicher Quellen Anzeiger) wird dabei aus drei verschiedenen Teilen zusammengesetzt, Basis URL, Ziel und Wertobjekt(en) bzw. Inhalten als Content-Type. Pflichtfelder sind Elemente Name, Eingangsobjekt und Basis-URL. Für das Auswerten der Antworten eines Webservers steht ein Modul zur Verfügung welches mittels Regulärer Ausdrücke die Antwort durchsucht und aufgrund dessen Ereignisse im KNX auslösen kann. Abbildung 221: Job Editor Classic - HTTP Request Eingangsobjekt Pflichtfelder Alle in rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten.

<!-- Seite 272 -->

Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Eingangsobjekt Pflichtfeld. Das Eingangsobjekt muss EIS14 typisiert sein. Anhand seines Wertes werden die verschiedenen Einträge in den Zielobjekten ausgelöst. Ist in den Zielobjekten die Option „wildcard“ gesetzt spielt der auslösende EIS14 Wert keine Rolle. Fehler Text Falls die Anfrage nicht erfolgreich ist wird vom Server in der Regel eine Fehlermeldung ausgegeben. Diese kann der Job als EIS15 Text Nachricht wiedergeben. Protokoll Als Protokoll kann „http“, „https“ (http-Secure) verwendet werden. Https überträgt die Daten verschlüsselt. Damit dass realisiert werden kann müssen Server und Client (EIBPORT) Zertifikate und Schlüssel miteinander tauschen. Der Verbindungsaufbau dauert also ungleich länger. Basis-URL Pflichtfeld. Hier wird die Adresse des Servers eingetragen, der angesprochen werden soll. Es können DNS-Namen oder IP-Adressen verwendet werden. Wird ein DNS-Name verwendet müssen die DNS- Einstellungen im EIBPORT korrekt sein, bzw. der eingetragene DNS-Server erreichbar sein. Tipp: Eine DNS Anfrage kann mitunter verhältnismäßig lange dauern. Um die Ausführung des Jobs zu beschleunigen, kann die IP-Adresse des Servers eingetragen werden. Die DNS-Anfrage würde damit entfallen. Hinweis: Wechselt die IP-Adresse eines DynDNS Accounts, weicht diese für einen kurzen Zeitraum eventuell von jener ab, die der EIBPORT in seiner internen DNS-Tabelle angelegt hat. In diesem Fall würde der Request an die falsche Adresse gestellt. Auth. Name und Auth. Passwort Hier können ggf. Benutzername und Passwort für eine http Authentifizierung eingetragen werden. Ist das Protokoll „http“ aktiviert wird die http- Basic Authentication verwendet. Dabei werden Benutzerdaten und Passwort unverschlüsselt übertragen. Bei „https“ wird die gleiche Anmeldung verwendet, allerdings ist dabei auch die Übertragung der Authentifizierungsdaten verschlüsselt. Request Type Ein HTTP-Request kann mit unterschiedlichen Methoden ausgeführt werden. Für den Job können Sie zwischen der Methode „GET“ und „POST“ wählen. ▪ GET = ist die gängigste Methode, um Daten von einem Webserver anzufordern und dient häufig auch zur Übermittlung von Daten oder Steuerbefehlen mittels URL-Parametern (Der technisch richtige Begriff für eine URL wäre eigentlich URI). Der eigentliche Zweck von GET-Abfragen ist jedoch die Abfrage von Daten. ▪ POST = wird benutzt, um Inhalte an einen Server übermitteln zu können. So können z.B. Formulardaten übermittelt werden, die den Server veranlassen neue Daten anzulegen oder Bestehende zu verändern. Die Übermittlung von Daten kann aber auch wie bei der „GET“ Methode durch das Übermitteln per URL-Parametern geschehen. Häufig findet eine Kombination beider Methoden statt. Per URL wird das Ziel der Daten, die mitgeliefert werden, genau adressiert. ▪ PUT = wird ähnlich verwendet wie POST. Wenn streng nach Definition vorgegangen würde, wäre POST für das Verändern vorhandener Daten verantwortlich und PUT für das neu anlegen

<!-- Seite 273 -->

der Daten. Das Prozedere ist jedoch dasselbe wie bei POST. Aus diesem Grund wird häufig auf PUT verzichtet und alle Befehle zu Datenmanipulation werden per POST übermittelt. ▪ DELETE = wird zum Löschen von Daten verwendet. DELETE unterliegt denselben Beschränkungen wie GET. Es werden keine Daten mitgeliefert. Sämtliche Parametrierung findet per URL statt. Hinweis: Ist „POST“ ausgewählt darf der URL nicht in den „Zielen“ vervollständigt werden, sondern im Feld „Basis URL“. Das Eingabefeld in der Zieldefinition steht dann mit allen Zeichen (max 256) für die „POST“ –Daten zur Verfügung. Content Type Wenn bei „Request Type“ die Methode „POST“ gewählt worden ist, wird die Auswahl zum Content Type freigeschaltet. Die Auswahlbox bestimmt um welche Kodierung es sich bei den Daten handelt, die mittels der „POST“ Methode an den entfernten Server übertragen wird. Dieses Feld dient zur Information dem Server mitzuteilen, in welcher Form der Inhalt zu erwarten ist Folgende Content Types können ausgewählt werden: ▪ text/plain: Der Inhalt der „Post-Data“ ist als einfacher Text gekennzeichnet. ▪ text/xml: Der Inhalt ist als xml Datei gekennzeichnet. ▪ text/html: Der Text ist als HTML Datei gekennzeichnet. ▪ application/x-www-form-urlencoded: Dem Server wird mitgeteilt, dass der Text URL encoded ist. Dabei werden Sonderzeichen durch bestimmte Zeichenfolgen ersetzt. Siehe Internet „URL Encoding“. Hinweis: Manche Server verlangen einen dedizierten Datentyp im Inhalt. Aus diesem Grunde verwerfen sie alle Pakete deren Content-Type Informationen auf einen anderen Typ eingestellt sind, auch wenn dessen tatsächlicher Inhalt dem verlangten Content Type des Servers entspricht. Anfrage: Ziel-URLs Anzahl Ziele Jedem Basic-URL können mehrere Ziele zugeordnet werden. In den Zielen kann der variable Teil der URL eingetragen werden, der sich für die verschiedenen Funktionsaufrufe ändert. Maximal sind 8 Ziele möglich. Wildcard Ist diese Option aktiviert, wird das entsprechende Ziel und von einem beliebigen EIS 14 Triggerwert ausgelöst. Hinweis: Es kann nur einen Wildcard Eintrag pro Job geben. Auslösewert Ein EIS 14 Wert der den Request mit dem jeweiligen Ziel auslöst. EIS 14 kann einen Wert von 0-255 haben. URL Der Basis-URL wird mit diesem Feld vervollständigt. Um die im folgenden Teil eingetragenen Wertobjekte zu übermitteln, müssen die Variablen „\0“ bis „\9“ verwendet werden. Wobei der „Backslash“ ein Wertobjekt ‚ankündigt’ und die folgende Ziffer die Wertobjekte 1-10 bestimmt. „0“ ist Wertobjekt 1 und „9“ ist Wertobjekt 10 Hinweis: Zwischen Basis URL und URL-Vervollständigung wird nicht automatisch die Trennung durch ein „/“ (Slash)-Zeichen eingefügt. Dieses ist vom Benutzer entweder am Ende des Basis URLs oder am Anfang der URL-Vervollständigung zu setzen.

<!-- Seite 274 -->

Werte Senden Wertobjekte Es können bis zu zehn Wertobjekte festgelegt werden. Jedes Wertobjekt kann folgende EIS-Typen enthalten: ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte value) ▪ EIS 10u (2 Byte unsigned) ▪ EIS 11s (4 Byte value) ▪ EIS 14s (1 Byte value) ▪ EIS 14u (1 Byte unsigned) ▪ EIS 15 (14 Byte Text) Abbildung 222: Job Editor Classic - HTTP Request Wert Objekt Adresse Geben Sie hier die Gruppenadresse an, die das entsprechende Wertobjekt übergeben soll. EIS-Typ Je nach dem welcher EIS-Typ eingestellt wird, ändert sich das Formatfeld dahinter. Format Je nach EIS-Typisierung wird das Formatfeld eingestellt. Das Formatfeld dient dazu, dem eingehenden Wertobjekt die gewünschte Formatierung zu geben. So kann bei EIS 1 anstatt „1“ oder „0“ „EIN“ oder „AUS“ verwendet werden. ▪ EIS 1: Es kann ein Text für „1“ und „0“ angegeben werden. ▪ EIS 5 und EIS 9: Faktor und Offset sind einstellbar. Der Wert wird mit „Faktor“ multipliziert und mit „Offset“ addiert. ▪ EIS 6: Wird als Prozentwert von 0% bis 100% interpretiert. Das Prozentzeichen wird nicht übergeben, dieses muss ggf. in der URL-Vervollständigung eingetragen werden (mittels „%%“). ▪ EIS 10, EIS 11 und EIS 14: Werden direkt als Textwerte in die URL-Vervollständigung übernommen. ▪ EIS 15: Diese Werte werden auch direkt als Textwerte übernommen. Dadurch können völlig freie Vervollständigen aus dem EIB realisiert werden. EIS 15 lässt maximal 14 Zeichen zu. ▪ Leerzeichen einfügen: Soll ein Leerzeichen nach einem Wertobjekt eingefügt werden, muss „%%20“ eingetragen werden.

<!-- Seite 275 -->

Antwort: Auswerten Seit der Firmware Version 0.11.5 besitzt der HTTP Request Job auch die Möglichkeit die Antwort des Webservers auszuwerten. Dabei kann der Text der Antwort Datei mittels Regulären Ausdrücken durchsucht und nach den gewünschten Werten gefiltert werden. Das Ergebnis der Filter kann auf bis zu 4 Ausgängen auf eine KNX-Gruppenadresse gesendet werden. Gruppen Um die 4 Ausgänge mit Werten zu belegen, werden im regulären Ausdruck Gruppen definiert. Pro Gruppe wird ein Ausgang genutzt. Die Reihenfolge erfolgt der Leserichtung entsprechend von links nach rechts, bzw. der Syntax des regulären Ausdrucks folgend. Eine Gruppe wird durch () „Klammern“ festgelegt. Exemplarisch dargestellt also: Ausdruck (Gruppe1=Ausgang1) Ausdruck (Gruppe2=Ausgang2) … usw. Regulärer Ausdruck Aufgrund dessen, dass es ein sehr komplexes Thema ist, welches den Rahmen dieser Dokumentation überschreiten würde, wird an dieser Stelle auf die diversen Dokumentationen im Internet verwiesen. Dort sind Funktion und Anwendung von regulären Ausdrucken in ausreichendem Umfang beschrieben. Um die Anwendung im Job zu verdeutlichen ist etwas weiter unten ein Beispiel beschrieben. Flags (Checkboxen oberhalb des Ausdrucks) Die Flags in regulären Ausdrücken dienen dazu das Verhalten des Ausdrucks zu verändern. Bei komplexeren Ausdrücken ist das unter Umständen von Nöten, wie z.B. der Suche über mehrere Zeilen hinweg. Folgende Flags sind nutzbar: ▪ Case Insensitive: Die Groß- und Kleinschreibung wird nicht beachtet. ▪ Dot All: Der Ausdruck „.“ berücksichtig dadurch alle Zeichen. Er würde sonst Zeilenenden nicht erkennen. In anderem Kontext auch „Singleline“ genannt. ▪ Multiline: Muss verwendet werden, wenn der Ausdruck nicht nur innerhalb einer Zeile zutrifft, sondern auf mehrere Zeilen verteilt ist. ▪ Extended: Durch dieses Flag trifft der Ausdruck auch auf erweiterte Zeichen zu. So können z.B. auch auskommentierte Strings durchsucht werden. ▪ Ungreedy: Generell strebt ein regulärer Ausdruck die maximale Trefferanzahl hervorzubringen, man spricht auch von „gierig“ (engl.: „greedy“). In manchen Fällen ist das hinderlich. Das Flag „ungreedy“ bewirkt also, dass der Ausdruck nach der ersten Übereinstimmung stoppt. Wird auch durch „.*?“ im Ausdruck selber gelöst. Ausgänge Wie oben beschrieben werden die Ausgänge über die Gruppen im regulären Ausdruck bedient. Es sind maximal 4 Ausgänge möglich. Für jedes Adressfeld steht mittels des Pfeils der Zugriff auf die ESF-Daten zur Verfügung. EIS Typen Es können folgenden EIS-Typen in den Ausgängen verwendet werden. Für die EIS Typen EIS 1 und EIS 15 gelten zudem besondere Einstellungen: ▪ EIS 1 (1 Bit) ▪ EIS 5 (2 Byte FP) ▪ EIS 6 (1 Byte) ▪ EIS 9 (4 Byte FP) ▪ EIS 10s (2 Byte value) ▪ EIS 11s (4 Byte value) ▪ EIS 14u (1 Byte unsigned) ▪ EIS 15 (14 Byte Text)

<!-- Seite 276 -->

EIS 1 (Modus) Ist dieser Datentyp ausgewählt, können zwei verschiedene Modus gewählt werden. ▪ Wert einlesen: In diesem Modus wird der Wert, der durch den Ausdruck ermittelt wurde eingelesen und gesendet. ▪ Match Pattern: Gibt Auskunft darüber, ob der Ausdruck etwas ermitteln konnte oder nicht („match“). Je nachdem ob er „matched“ wird entweder eine „1“ oder eine „0“ gesendet. EIS 15 (Ausgang: Format) Ist der Datentyp EIS 15 eingestellt, kann der Ausgang über Steuerzeichen formatiert werden. Folgende Steuerzeichen sind möglich: ▪ „%f“ = Fließkomma Wert ▪ „%d“ = Dezimaler Wert ▪ „%s“ = Text Wert Daten / Länge Für die Datentypen EIS 1 bis EIS 14u muss die Datenformatierung und eventuell die Länge der Daten festgelegt werden. Hintergrund ist, dass die Daten in unterschiedlicher Formatierung vom Server zurückkommen können. ▪ ASCII - Unsigned long decimal: Der Inhalt besteht aus ASCII Zeichen einem 'long' Datentyp ohne Vorzeichen und dezimal codiert. ▪ ASCII - Signed long decimal: Dezimal mit Vorzeichen ▪ ASCII - Unsigned long hex: Hexadezimal ohne Vorzeichen. ▪ ASCII - Signed long hex: Hexadezimal mit Vorzeichen. ▪ ASCII - Unsigned long octal: Octal ohne Vorzeichen. ▪ ASCII - Signed long octal: Octal mit Vorzeichen. ▪ ASCII - Floating Point: Fließkomma Zahl. ▪ Binary - Unsigned integer little endian: Binär codierte 'integer' (Ganz)-Zahl mit Little Endian Byte Reihenfolge und ohne Vorzeichen. ▪ Binary - Unsigned integer big endian: Mit Big Endian Byte Reihenfolge. ▪ Binary - Signed integer little endian: Little Endian mit Vorzeichen. ▪ Binary - Signed integer big endian: Big Endian mit Vorzeichen. ▪ Binary - Floating Point little endian: Fließkomma Zahl mit Little Endian. ▪ Binary - Floating Point big endian: Fließkomma Zahl mit Big Endian. Für alle Binary Daten muss zudem die Datenlänge festgelegt werden. Die Datenlänge kann von 1 bis 8 Byte lang sein.

<!-- Seite 277 -->

## 7.2.32

## DALI MONITOR

Der Dali Monitor Job im EIBPORT V3 kann ausschließlich in Kombination mit dem Dali Gateway des Type ABB DG/S 1.1 Leuchtmittel und die dazugehörigen elektronischen Vorschaltgeräte (EVG), auf Defekt überwachen. Das ABB DG/S 1.1 verfügt über 2 Kanäle (Kanal A und Kanal B) die jeweils 64 Teilnehmer ansteuern können. Pro Kanal kann ein Dali Monitor Job eingesetzt werden. Dazu benötigt werden aus der ABB DG/S 1.1 ETS Applikation die Kommunikationsobjekte „Teilnehmer“ (7/25), „Auswahl Störung Lampe“(15/33), „Auswahl Störung EVG“(16/34) (Abbildung 153). Abbildung 223: Benötigte Kommunikationsobjekte des Dali Gateway ABB DG/S 1.1 Funktionsschema Dali Gateway ABB DG/S 1.1 Abbildung 224: Funktionsschema Dali Gateway ABB DG/S 1.1 Pro Dali Monitor Job können bis 64 Ausgänge konfiguriert werden. JOB KONFIGURATION Um einen neuen Dali Monitor Job anzulegen kann entweder der Button in der Job Editor Classic Menüleiste oder der Rechtsklick auf den Job Container („Dali Monitor“) auf der linken Seite genutzt Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist

<!-- Seite 278 -->

die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15 Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Abbildung 225: DaliMonitor –Job Maske

<!-- Seite 279 -->

Auslösende Eingänge Abbildung 226: Dali Monitor – Job Maske auslösende Eingänge Alle Ausgänge abfragen (EIS 14) Pflichtfeld. Durch dieses Objekt (EIS 14) wird der Job gestartet und alle eingetragenen Ausgänge überprüft. Einen Ausgang abfragen (EIS 14) Durch dieses Objekt (EIS 14) kann der Job für ausgewählte Ausgänge gestartet werden, in dem im Visualisierungselement des Dali Monitors der gewünschte Ausgang gewählt wird. Kommunikation mit dem Dali Gateway Abbildung 227: Dali Monitor –Job Maske Kommunikation mit dem Dali Gateway Dali Gateway Pflichtfeld. Auswahl des angeschlossenen Dali Gateways. Abfrage Index (EIS14) Pflichtfeld; Über dieses Objekt wird der DALI-Teilnehmer ausgewählt, der abgefragt werden soll. Einzutragen ist hier das Kommunikationsobjekt Nr. 7 bzw. 25 “Teilnehmer Auswählen” aus der ETS- Applikation (siehe oben Abbildung 153). Antwort EVG (EIS 1) Pflichtfeld ABB DG/S 1.1; Über dieses Objekt kann) eine Störmeldung, eines zuvor ausgewählte DALI- Teilnehmers ausgelesen werden (z.B. für Instandhaltungszwecke). Einzutragen ist hier das Kommunikationsobjekt Nr. 16 bzw. 34 “Auswahl Status Störung EVG” aus der ETS-Applikation (siehe oben Abbildung 153). Antwort Leuchte (EIS 1) Pflichtfeld ABB DG/S 1.1; Einzutragen ist hier das Kommunikationsobjekt Nr. 15 bzw 33 “Auswahl Status Störung Lampe” aus der ETS-Applikation (siehe oben Abbildung 153). Störung adressiert (DPT237.600) Pflichtfeld ABB DG/S x.64.1.1; Eintragung für die Gruppenadresse Objekt 21 aus dem Applikationsprogramm. Störung Anzahl Statistik (4 Byte) Pflichtfeld ABB DG/S x.64.1.1; Eintragung für die Gruppenadresse Objekt 22 aus dem Applikationsprogramm.

<!-- Seite 280 -->

Status Ausgänge Abbildung 228: Dali Monitor –Job Maske Status Ausgänge Status EVG (64 Bit) Pflichtfeld. Dieses Objekt dient der Verknüpfung des EVG-Status des Dali Monitor Jobs mit der Spalte EVG des Dali Monitor Visualisierungselement. Status Leuchten (64 Bit) Pflichtfeld. Dieses Objekt dient der Verknüpfung des Leuchten Status des Dali Monitor Jobs mit der Spalte Leuchte des Dali Monitor Visualisierungselement. Anzahl (intakter) EVGs Nicht aktiv bei ABB DG/S 1.1; Über dieses Objekt wird die Anzahl der Störungen ausgegeben. Anzahl Störungen Nicht aktiv bei ABB DG/S 1.1; Über dieses Objekt wird die Anzahl der intakten EVGs ausgegeben. Sammelstörmeldung (EIS 1) Dieses Objekt dient der Verknüpfung optionaler Stör- oder Warnmeldungen, um z.B. darauf Aufmerksam zu machen das ein EVG oder ein Leuchtmittel ausgewechselt werden muss. Statusfeedback verzögern Dieses Flag betrifft nur die Rückmeldung bei der Aktion „Alle Ausgänge abfragen“. Wenn dieses Flag gesetzt ist, wird die Statusinformation erst gesendet, wenn alle aktiven Ausgänge überprüft wurden. Damit wird die Telegrammlast während der Abfrage deutlich reduziert. Abfrageintervall (s) Das Abfragen kann zwischen 1 und 10 Sekunden liegen. Voreingestellt sind 3 Sekunden. Ausgang Pro Job ist es möglich bis zu 64 Ausgänge zu überprüfen. Aktiv Der Ausgang wird für die Verarbeitung aktiviert oder deaktiviert (ausgegraut). Für die korrekte Funktion muss mindestens ein Ausgang aktiviert sein. Beschreibung Optional. Es kann eine Beschreibung für den jeweiligen Ausgang eingetragen werden, z.B. Name oder Ort des EVG oder Leuchtmittel welches über diesen Ausgang abgefragt wird.

<!-- Seite 281 -->

Beispiel

# 1. Aus der ETS-Applikation des Dali Gateways DG/S1.1 werden folgende Objekte benötigt

▪ Nr. 7 „Teilnehmer“ mit der Adresse 15/0/17 ▪ Nr.15 „Auswahl Störung Lampe“ mit der Adresse 15/0/19 ▪ Nr.16 „Auswahl Störung EVG“ mit der Adresse 15/0/20 Abbildung 229: ABB Dali Gateway DG/S1.1 ETS Applikation Abbildung 230: Dali Monitor Job Beispiel Konfiguration

# 2. Öffnen Sie einen neuen Dali Monitor Job und

vergeben Sie einen eindeutigen Namen z.B. Etage 1 rechts

# 3. Tragen Sie Unter „Auslösende Eingänge“ für

„Alle Ausgänge abfragen“ eine Gruppenadresse, mit der Sie diesen Job starten möchten. Optional können Sie auch eine Gruppenadresse für „Einen Ausgang abfragen“ vergeben.

# 4. Die Adressen aus der Applikation werden unter

„Kommunikation mit dem Dali Gateway eingetragen“ ▪ Nr. 7 „Teilnehmer“ auswählen mit der Adresse 15/0/17 in „Abfrage Index“, ▪ Nr.16 „Auswahl Störung EVG“ mit der Adresse 15/0/20 in „Antwort EVG“, und ▪ Nr.15 „Auswahl Störung Lampe“ mit der Adresse 15/0/19 in „Antwort Leuchte“.

# 5. Unter „Status Ausgänge“ werden in den Punkten

„Status EVG“ und „Status Leuchten“ die Adressen zur Verbindung mit dem Visualisierungselement vergeben, um den Bustelegrammverkehr nicht unnötig zu erhöhen vergeben Sie am besten Virtuelle Gruppenadressen (Kapitel 4.1).

# 6. Vergeben Sie eindeutige Beschreibungen für die

Ausgänge zur leichten Identifizierung

# 7. Zur Darstellung des Dali Monitor Jobs erfolgt durch das Visualisierungselement Dali Monitor. In der

Konfiguration des Dali Elementes können Sie den gewünschten Dali Monitor Job auswählen (Kapitel 5.6.1).

<!-- Seite 282 -->

# 8. Die verschiedenen Farben im Dali Monitor Visualisierungselement geben Aufschluss über den Status

der abgefragten EVG’s und Leuchtmittel. Beispiel: An der Lampe 2 ist das Leuchtmittel ausgefallen, was durch Rot gekennzeichnet wird. Bei der Lampe 4 ist bereits der EVG defekt, wodurch das Leuchtmittel nicht weiter abgefragt wurde. Abbildung 231: Dali Monitor in der Visualisierung

<!-- Seite 283 -->

## 7.2.33

## 1-WIRE

Über den USB-Anschluss des EIBPORT kann in Verbindung mit dem 1-Wire-USB-Adapter auf die preiswerte Sensorik des 1-Wire-Sortiments zugegriffen werden. Mit dem 1-Wire Job kann den 1-Wire Sensoren im EIBPORT eine Gruppenadresse, sowie einem Namen vergeben werden. Pro Job können 8 Sensoren eingebunden werden. Hinweis: Für Informationen welche 1-Wire Sensoren im EIBPORT Job unterstützt werden beachten Sie bitte die separat erhältliche Liste „implementierte 1-Wire Geräte.pdf“. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Element-Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. Geräte aktualisieren 1-Wire Geräte werden beim Starten des Jobs eingelesen. Manuell kann die Auflistung der 1-Wire Geräte über die Funktion „Geräte aktualisieren“ auf den neuesten Stand gebracht werden. Diese Funktion wird benötigt, wenn erst nach Starten des Jobs ein 1-Wire-Gerät angeschlossen wird. Abbildung 232: Job Editor Classic – 1-Wire

<!-- Seite 284 -->

1-Wire Gerät Alle erkannten 1-Wire Geräte stehen in dieser Auswahlbox zur Verfügung. Mit dem Pfeil daneben kann der Seriennummer ein Name zugewiesen werden. Sensor Typ Der Typ des ausgewählten Sensors wird über diese Auswahlbox definiert. Für aktuelle Informationen bitte beachten Sie die separat erhältliche Kompatibilitätsliste für 1-Wire. Kontaktieren Sie dazu info@bab-tec.de. ▪ Anwesenheit: Mit dieser Option wird überprüft, ob ein Sensor auf dem Bus verfügbar ist, oder nicht. Üblicherweise wird dies für iButtons genutzt, allerdings kann diese Funktion auch verwendet werden, um auch andere Sensoren auf Defekt zu überwachen. ▪ Temperatur (unterstützt durch mehrere Sensortypen) ▪ Feuchtigkeit (unterstützt durch mehrere Sensortypen) ▪ Luftdruck (unterstützt durch mehrere Sensortypen) ▪ Helligkeit / Licht (unterstützt durch mehrere Sensortypen) ▪ Strom ▪ Spannung ▪ Taupunkt ▪ Hitzeindex ▪ Feuchteindex ▪ Hg Zyklisch Senden Der Wert eines Sensors, sowie auch dessen Anwesenheit kann zyklisch gesendet werden. Das Zyklus- Intervall ist dabei ein Vielfaches der 1-Wire Refresh Zeit, die im ConfigTool angegeben wird (Kapitel 9.1.2.2). Sensor Verfügbar/ Sensor nicht verfügbar Die hier eingestellten Parameter werden gesendet, wenn der 1-Wire Teilnehmer auf dem Bus verfügbar / nicht verfügbar ist. Zur Verfügung stehende EIS-Typen bei Anwesenheit • EIS 1 (1Bit), • EIS 14 (1Byte unsigned) Zur Verfügung stehende EIS-Typen für Temperatur, Feuchtigkeit, Luftdruck und Helligkeit • EIS 5 (2 Byte FP), • EIS 9 (4 Byte FP)

<!-- Seite 285 -->

## 7.2.34

## STATUSMELDER

Der Statusmelder-Job verarbeitet Statusänderungen in Form von 1bit oder 1Byte Telegrammen zu Statusmeldungen, welche quittiert und aufgezeichnet werden können. Mit Hilfe des entsprechenden Visualisierungselements „Statusmelder“ (siehe Kapitel Statusmelder) kann der Job in der Visualisierung genutzt werden. Damit ist es möglich eine komplette Statusmelde-Verarbeitung auch in CONTROL L zu nutzen. Pflichtfelder Alle in Rot betitelten Eingabefelder sind Pflichtangaben, ohne diese kann der Job nicht gespeichert Adressfelder Ein Adressfeld zeigt farblich an in welchem Status es sich befindet: Ist ein Adressfeld gelb hinterlegt, ist noch keine Gruppenadresse eingetragen, ist es rot, ist keine gültige Adresse eingetragen, ist es grün, ist die Eingabe gültig. Eine Gruppenadresse kann mittels Tastatureingabe oder über den ESF-Dialog eingetragen werden. Dieser öffnet sich, wenn man das Pfeilsymbol rechts neben dem Eingabefeld drückt. Dort kann man die Adresse dann einfach aus den zuvor importierten ETS-Daten auswählen (Nähere Informationen dazu finden Sie im Kapitel „ESF Upload & Datenpflege“). Element-Name Pflichtfeld. Vergeben Sie einen eindeutigen Namen für den Job. Der Name darf maximal 15Zeichen enthalten. Freigabeobjekt Durch das Freigabeobjekt wird der Job freigegeben oder gesperrt. Es handelt sich um ein EIS 1 Objekt: ▪ Gruppenadresse nicht vergeben = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 1 = Job freigegeben ▪ Gruppenadresse eingetragen, Wert 0 = Job ist gesperrt ▪ Gruppenadresse eingetragen, Kein Wert = Job ist gesperrt Sobald eine Adresse in das Feld eingetragen ist, verhält sich die Freigabe entsprechend dem Wert der Gruppenadresse. Wurde auf die Adresse bisher kein Wert gesendet, ist sie also zurzeit Werte-los, ist der Job gesperrt. STATUS EINSTELLUNGEN Bestimmen Sie hier, welche Gruppenadresse und Bedingungen die Satus Meldung auslösen soll und über welche Adresse, die die Meldung der Statusänderung erfolgt. Abbildung 233: Statusmelder Job – Status Einstellungen

<!-- Seite 286 -->

Statuseingang Eingang, um eine Störung festzustellen. Status initialisieren Ist diese Option aktiviert, sendet der Job seinen aktuellen Zustand, wenn er neu initialisiert wird. Z.B. nach dem Speichern des Jobs, oder einem Neustart des Geräts. Fehlerbedingung Bei welchem Zustand liegt eine Störung/Fehlerbedingung vor. Mögliche Optionen sind: ▪ Bei 1 ▪ Bei 0 ▪ Steigende Flanke ▪ Fallende Flanke ▪ Bei einem fest voreingestellten Wert (EIS14) ▪ Generell bei Wertänderung ▪ Timeout – Wenn in einem vorgegebenen Zeitraum keine Telegramme auf dem Statuseingang eingehen, wird der Fehlerzustand ausgelöst. Fehler bei Wert Feld wird aktiv bei Auswahl „Bei Wert“ oder „Wert Änderung“ bei der Fehlerbedingung Auswahl. Bestimmen Sie hier den Referenzwert für die ausgewählte Bedingung. Fehler nach Timeout (Min.) Feld wird aktiv bei der Auswahl „Timeout“ bei der Fehlerbedingung Auswahl. Bestimmen Sie hier den Timeoutwert in Minuten. Status- / Meldeausgang Auf dieser Gruppenadresse wird der Status gemeldet. EIS 14 (1 Byte) Wert. Bedeutung: ▪ Wert = 0 entspricht „OK“ ▪ Wert = 1 entspricht „Störung“ ▪ Wert = 2 entspricht „Quittiert“ ▪ Wert = 3 entspricht „Störung unquittiert gegangen“ Ausgang Statustext Optional kann zusätzlich ein Text versendet werden, sobald ein Fehler auftritt. Ist der Fehler behoben, wird der Text gelöscht. Datentyp: EIS 15 (14 Byte) Hinweis: Bitte beachten Sie, dass so, falls sich mehrere Jobs eine Gruppenadresse für den Statustext teilen, der Text gelöscht wird, wenn nur einer der Fehler behoben wurde. Statustext Feld wird aktiv, wenn bei „Ausgang Statustext“ eine gültige Gruppenadresse eingetragen wurde. Tragen Sie hier den Statustext ein, der übertragen werden soll.

<!-- Seite 287 -->

QUITTIERUNGSEINSTELLUNGEN Sie können hier bis zu 5 Gruppenadressen inkl. Quittierungstext zur Quittierung der Statusänderung festlegen. Ein zusätzlicher Quittierungstext hilft bei der Identifizierung der Quittierenden Stelle. Es muss mindestens eine Quittierungsadresse definiert werden. Abbildung 234: Statusmelder – Quittierungseinstellungen Ausgang Quittierungstext Auf dieser Adresse wird der entsprechende Quittierungstext (#1 - #5) gesendet (in Abhängigkeit, welche der 5 Quittierungsadressen genutzt wird). Datentyp: EIS 15 (14 Byte). Quittierung zurücksetzen Die Quittierung einer Störung wird nach diesem Zeitraum in Minuten wieder zurückgenommen, falls diese weiterhin besteht. Quittierung #1 - #5 Es gibt die Möglichkeit bis zu fünf Gruppenadressen für eine Quittierung zu hinterlegen. Für jede Gruppenadresse kann ein individueller Text hinterlegt werden, welcher über die Gruppenadresse „Ausgang Quittierungstext“ versendet wird. Zusätzlich kann eine Quittierung über das Visualisierungselement erfolgen. In diesem Fall wird als Text der angemeldete Benutzer verwendet. LOGGING Hier können Sie weitere Informationen bestimmen, die im Log ergänzend festgehalten werden sollen. Neben den eigentlichen Statusereignissen können bis zu 5 weitere Werte sowie ein beliebiger Kommentar festgehalten werden. Zudem wird bei Eingabe einer Kamera-URL zu den jeweils 5 letzten eingegangen Störungen je ein Kamerabild hinterlegt. Der Zugriff auf die Logdaten erfolgt über das Visualisierungselement "Statusmelder". Das Visualisierungselement speichert bis zu 100 Logeinträge. Abbildung 235: Statusmelder - Logging

<!-- Seite 288 -->

Werteeingang 1 – 5 Bestimmen Sie hier die Werteeingangsadressen #1 - #5 mit Gruppenadresse, Datentyp (EIS 1, EIS 5) und Name. Zum Ereigniszeitpunkt (Statusänderung) wird in der Logdatei wird der aktuelle Wert der eingetragenen Gruppenadresse und der eingetragene Name abgespeichert. Wertobjekt-Datentyp: EIS 1 (1 bit) und EIS 5 (2 Byte) Log-Kommentar Hier können Sie für das Log beliebige weitere Informationen übermitteln. Kamera-URL Tragen Sie hier die vollständige URL ein die der eibPort benötigt um das Standbild der gewünschten Kamera abzurufen. Bspw: "http://[IP-Adresse der Kamera]:[Portnummer]/image.jpg". Ist der Zugriff kennwortgeschützt, bitte die Kamera-Benutzerdaten in die entsprechenden Felder eintragen (Nur HTTP- Basic-Authentication). Kamera-Nutzername / Kamera-Passwort Die http-Basic-Authentication der Kamera.

<!-- Seite 289 -->

LOGIK EDITOR

## LOGIK EDITOR

Abbildung 236: EIBPORT Startseite – LOGIK EDITOR Seit EIBPORT f/w 3.5.0 gibt es den LOGIKEDITOR im EIBPORT. Der LOGIKEDITOR ist eine Web- Applikation zum grafischen Erstellen von Logiken und Automatisierungsfunktionen innerhalb des EIBPORT. Er ist der Nachfolger des Job-Editors und wird parallel zu diesem im EIBPORT vorgehalten und weiterentwickelt. Abbildung 237: Logikgruppe im LOGIK EDITOR Der LOGIKEDITOR ist über die EIBPORT Startseite erreichbar. Seine Funktionen sind in einer separaten Dokumentation beschrieben „LOGIK EDITOR Dokumentation“. Bitte schauen Sie auf unsere Webseite, auf die beiliegende CD oder melden sich bei info@bab-tec.de.

<!-- Seite 290 -->

CONTROL S

## CONTROL S

CONTROL S bietet die Visualisierung für mobile Endgeräte. Die Benutzeroberfläche ist dabei speziell für Geräte mit kleineren Displays (iPhone/iPod, Nokia, HTC, Blackberry) ausgelegt. Über die Visualisierung werden EIS 1, EIS 5, EIS 6 und EIS 14 Werte angezeigt bzw. geschaltet, und Kamerabilder, Jalousie- und Musiksteuerung bereitgestellt. Aufruf Der Aufruf erfolgt mit der URL: Fehler! Hyperlink-Referenz ungültig. oder über die EIBPORT Startseite. Standardmäßig ist die Benutzerauthentifizierung für das CONTROL S aktiviert und kann in der Sicherheitseinstellungen (siehe Kapitel „Passwortschutz für die Visualisierung“) im Visualisierungs-Editor parametriert werden. Es wird dringend empfohlen die Authentifizierung zu benutzen. Lizenz Seit der Firmware Version 0.11.5 wird keine Lizenz mehr benötigt um CONTROL S (HIC) für die Nutzung freizuschalten! CONTROL S kann sofort nach der Einrichtung genutzt werden.

## 9.1

## AUFBAU DES CONTROL S – EDITORS

Abbildung 238: CONTROL S Editor - Ansicht Mit dem Editor wird die Visualisierung erstellt. Dabei stehen drei verschiedene Spalten zur Verfügung in dem die einzelnen Schritte abgearbeitet werden. Das Kontrollmenü befindet sich oberhalb.

<!-- Seite 291 -->

CONTROL S Kontrollmenü Über die drei Symbole am oberen Fensterrand wird der Editor gesteuert. Dort befindet sich der Speicherbutton, ein „Neu laden“ Symbol und die Funktion, um dem Projekt ein neues Element hinzuzufügen. Abbildung 239: CONTROL S Editor - Kontrollmenü Abbildung 241: CONTROL Abbildung 240: CONTROL S Editor - Elemente S Editor - Visualisierungsansicht Übersicht Linke Spalte - Elemente Übersicht In der Elemente Übersicht werden zunächst alle erforderlichen Elemente über den entsprechenden Button im Kontrollmenü hinzugefügt. Jedes Element wird automatisch in einem Kategorie-Ordner erstellt. So wird zum Beispiel das Element „EIS 14 Wert“ in einem Ordner „Wert“ gespeichert. In dieser Spalte sind alle erforderlichen Elemente nach Ihrer Kategorie sortiert und können über das Parametrierungsfenster (rechte Spalte) konfiguriert werden. Zum Löschen eines Elementes oder eines ganzen Ordners wird das Kontextmenü verwendet. Mittlerer Spalte – Visualisierungsansicht Die mittlere Spalte entspricht der Ansicht in der Visualisierung. Die Einteilung, die hier vorgenommen wird, ist auch später im Smartphone Browser zu sehen. Der Benutzer legt selbst Ordner an und verteilt die Elemente beliebig. Ein Ordner wird über das Kontextmenü (Rechtsklick in die Spalte) angelegt. Die vorher in der linken Spalte parametrierten Elemente werden einfach per „Drag and Drop“ in die gewünschten Ordner gezogen. Eine Einteilung der Darstellung kann zum Beispiel nach Etagen und Räumen und/oder Funktionen geschehen. Zum Löschen eines Elementes oder eines ganzen Ordners wird das Kontextmenü verwendet. Rechte Spalte - Parametrierungsfenster In der rechten Spalte werden die Parameter der Elemente eingetragen. Die Parameter eines Elementes werden angezeigt, sobald es in der linken oder mittleren Spalte angewählt ist. Bei der Parametrierung macht es keinen Unterschied in welcher Spalte das Element markiert ist.

<!-- Seite 292 -->

CONTROL S Adressvergabe Die Adressvergabe im CONTROL S Editor kann, wie bei den anderen Editoren bequem über den ESF-Dialog geschehen. Dieser Dialog öffnet sich durch Klicken auf das Pfeilsymbol neben dem Adresseingabefeld. Es wird eine Übersicht über die Adressen der hochgeladenen ESF- Datei oder eine Adressmatrix angezeigt. Eine Adresse wird einem Objekt mittels Doppelklicks zugeordnet. Jedem Eingangsobjekt können maximal fünf Adressen zugewiesen werden. Rückmeldungsadressen werden in Klammern, durch Kommata getrennt, hinter der verwendeten Adresse eingetragen. Abbildung 242: CONTROL S Editor - Parametrierungsfenster

<!-- Seite 293 -->

CONTROL S

## 9.2

## VERFÜGBARE ELEMENTTYPEN

EIS 1 ein/aus Bei aktivierter Bedienung wird EIN/AUS gesendet. Bei deaktivierter Bedienung kann dieses Element als einfache Zustandsanzeige genutzt werden. EIS 5 Temperatur Zeigt eine IST und SOLL Temperatur im EIS 5 Format an. Bei aktivierter „Bedienung“ ist ein Ändern der Solltemperatur mit „+/- in der festgelegten Schrittweite möglich. Ist „Bedienung“ deaktiviert, dient das Element als Anzeige. EIS 5 Wert Fließkomma Stellt Werte vom Typ EIS 5 dar. Maximal- und Minimal Wert können eingestellt werden. Die Schrittweite kann eingestellt werden. EIS 6 Wert 0-100% Stellt Werte vom Typ EIS 6 dar. Die Werte 0-255 werden dabei in 0-100% umgerechnet. Zusätzlich kann Maximal-, Minimalwert und Schrittweite für die Bedienung festgelegt werden. EIS14 Wert 0-255 Stellt Werte vom Typ EIS 14 dar (0-255). Es kann ein Minimal- und Maximal Wert festgelegt werden. Die Schrittgröße für eine Verstellung kann bestimmt werden. Kamera mit Steuerung Dieses Element zeigt ein Kamerabild an. Dazu wird der URL zum Standbild der Kamera eingetragen. CONTROL S sorgt dafür, dass dieses Standbild mehrfach in der Sekunde abgerufen wird, so dass ein bewegtes Bild entsteht. Der URL hinter der Kamera Adresse variiert je nach Hersteller. Die Eingabefelder unter der Kamera URL dienen zur Steuerung der Kamera mittels http-requests, falls diese das ermöglicht. Dabei wird der Kameralinse mittels eines URLs mitgeteilt, welche Position Sie anfahren soll. Der Benutzer kann die Kamera dann einfach dadurch steuern, dass er im Kamerabild auf seinem Handydisplay auf die rechte, obere, untere, linkere oder mittlere Fläche des Kamerabildes „klickt“. Diese Funktion ist nur in Verbindung mit dem Job „http-req“ möglich. Dieser Job muss zuvor im Job Editor Classic angelegt und mit den passenden Parametern versehen werden (siehe dazu in der Beschreibung des http-req Jobs nach). Dann kann die „http Request Address“ des Kameraelements mit dem Job verknüpft werden. Bitte achten Sie darauf die EIS 14 Werte richtig einzustellen. Hinweis: Für ein Abruf des Bildes von extern, muss auch das Kamerabild von außerhalb erreichbar sein. In der Regel wird dazu ein Port auf die Kamera weitergeleitet. Als Kamera Adresse wird dann die externe Adresse des Routers (feste IP oder DynDNS) mit dem entsprechenden Port eingetragen. Jalousie Ein Element zur Steuerung der Jalousie oder Rollos. Einige Jalousie Aktoren erfordern die Invertierung der Telegramme. MediaControl Steuerungselement für an die Anlage angeschlossene Musikplayer. Der EIBPORT bietet die Möglichkeit Audio-Netzwerk-Player wie die Squeezebox™ Geräte zu steuern. Das Element bietet die Funktionen „Play/Stop“, „Zurück/Vor“ und „Leiser/Lauter“. Zudem werden Album, Titel und Interpreten Informationen angezeigt. Hinweis: Die Steuerung über das CONTROL S kann nur realisiert werden, wenn vorher ein Job (xPL- Sender und Empfänger oder SB-Control) im Job Editor Classic angelegt worden ist. Das Element „Media Control“ nutzt die Kommunikationsobjekte dieser Jobs. Eine einwandfreie Funktion der Jobs ist also unbedingt erforderlich. ad

<!-- Seite 294 -->

CONTROL S Liste Über dieses Element werden die Playlisten der Squeezebox™- Geräte gesteuert. Die Playlisten können über EIS 1 oder EIS 14 Telegramme angesteuert werden. Es gibt 4 mögliche Einträge. Die Playlistennamen werden nicht ausgelesen, sondern müssen vorher eingetragen werden. Hinweis: Die Ansteuerung einer Playliste kann nur im Zusammenhang mit einem entsprechenden xPL Job realisiert werden (xPL-Sender oder SB-Control). Es werden die Kommunikationsobjekte des Jobs verwendet, eine einwandfreie Funktion ist vorher sicher zu stellen. Dyn. Playliste Dieses Element ermöglicht das dynamische Steuern der Playlisten. Die Kommunikationsobjekte „Aktuelle PL“ und „Playlist Auswahl #1 - #4“ sind EIS 15 Ausgabewerte. Über „Auswahl blättern“ werden die „Playlist Auswahl -Anzeige um 4 Anzeigen nach oben bzw. nach unten geblättert. Über „PL Auswahl“ wird eine der Playlisten in „PL Auswahl #1 - #4“ ausgewählt. Das geschieht über ein EIS 14 Telegramm, dabei gilt Wert 0 -3 für Zeile 1 – 4. Siehe auch Job „SB-Control“. Hinweis: Für die Funktion der Dynamischen Playliste ist der Job „SB-Control“ mit den entsprechenden Eintragungen unbedingt erforderlich. Ist der Job einmal korrekt angelegt, können die Werte einfach übertragen werden.

## 9.3

## CONTROL S BENUTZER AUTHENTIFIZIERUNG

Abbildung 243: CONTROL S Authentifizierung Um CONTROL S mit einer Benutzeranmeldung zu schützen, dient das Menüs „Sicherheitseinstellungen“ im Visualisierungs-Editor (siehe Kapitel „Passwortschutz für die Visualisierung“). Die Parametrierung der Benutzeranmeldung erfolgt dort übergreifend für alle drei Visualisierungs Typen. Für jeden dort angelegten Benutzer kann dort individuell der Zugriff zum CONTROL S geregelt werden. Dazu befindet sich in den „Benutzer Details“ ein Kontrollkästchen „CONTROL S“. Wenn das Flag gesetzt ist, kann man über die jeweiligen Benutzerdaten in die Home Information Center Visualisierung gelangen. Alle weiteren Einstellungen zum Menü „Sicherheitseinstellungen“ entnehmen Sie bitte dem entsprechenden Kapitel unter „Visualisierungs-Editor“. Automatischer Login Um einen automatischen Login für die HIC-Visualisierung zu nutzen hat man die Möglichkeit bei der Anmeldung das Kontrollkästchen bei „Remember Me“ zu aktivieren. Dadurch werden die Anmelde Daten lokal auf dem Endgerät hinterlegt und nicht mehr abgefragt. Um sich dennoch von der Visualisierung abzumelden, dient das HIC Logo in der Visualisierungsoberfläche. Wird es angeklickt, erscheint wieder der Anmelde Bildschirm und man kann die Einstellung zu „Remember Me“ erneut vornehmen.

<!-- Seite 295 -->

Sonos UPnP

## SONOS UPNP

Sonos UPnP dient zum Fernbedienen von Sonos Hi-Fi System Geräten. Die Steuerung wird über Gruppenadressen mit KNX-Taster, Raumbediengeräte, KNX - Panels oder die EIBPORT Visualisierung. Es ist möglich über KNX-Bediengeräte ein Sonos Hi-Fi System Gerät ein- oder auszuschalten, stumm zu schalten Lauter oder Leiser zu steuern und in den Radiosendern aus den Favoriten zu navigieren. Voraussetzungen für die Bedienung von Sonos - Geräten über den EIBPORT: ▪ Eine oder mehrere mit dem System verbundene Sonos Geräte mit differenzierten Namen (z.B.: Gerätenamen, Raumbezeichnungen) ▪ Die installierte Sonos Desktop Controller - Software (PC oder Smartphone-App)

## 10.1

## SONOS KONFIGURATION

ALLGEMEIN Im Reiterfenster Allgemein muss darauf geachtet werden das UPnP aktiv geschaltet ist. Es können auch andere UPnP Geräte erkannt werden, aber der Volle Funktionsumfang kann dort nicht garantiert werden. Diese Option ist für Sonos Geräte optimiert worden. Abbildung 244: Sonos Konfiguration Allgemein UPNP GERÄTE Nachdem das Sonos Gerät durch die Sonos Desktop Controller Software In Betrieb genommen wurde, wird das Gerät bei „Gerät auswählen“ angezeigt. Wenn das Gerät noch nicht in der Liste vorhanden ist, wird durch „Aktualisieren“ nach neuen Geräten gesucht. Abbildung 245: Sonos Konfiguration UPnP Geräte Durch Vergeben von Gruppenadressen können die Sonos Geräte über KNX gesteuert werden.

<!-- Seite 296 -->

Sonos UPnP Titel (EIS 15) Über diese Gruppenadresse wird der aktuelle Titel des Radiosenders als Textausgabe auf den Bus gesendet, EIS 15 Wert. Information kann nur dann zur Verfügung gestellt werden, wenn dieser vorhanden ist. Interpret (EIS 15) Gruppenadresse zur Textausgabe des aktuellen Interpreten. (EIS 15 Wert). Information kann nur dann zur Verfügung gestellt werden, wenn dieser vorhanden ist. Album (EIS 15) Mit dieser Gruppenadresse wird der aktuelle Albumtitel ausgeben. (EIS 15 Wert). Information kann nur dann zur Verfügung gestellt werden, wenn dieser vorhanden ist. Radio vor/zurück (EIS 1) Das Objekt für Radiosender Umschaltung vor/zurück. (EIS 1: 0=ZURÜCK; 1=VOR). Radio Auswahl (EIS 14) Gruppenadresse zur Auswahl von Radiosender Favoriten, die unter Radio angelegt wurden und verwaltet werden (siehe Kapitel Radio). Die Auflistung der Radiosender beginnt mit 0, die Position des Favoriten kann mit einem EIS14-Taster verbunden werden. Durch Angabe des Wertes im EIS14-Taster kann der gewünschte Favorit aufgerufen werden (z.B. 2 für 1Live). EIS 14 Wert. Play /Pause (EIS 1) Mit diesem Objekt schalten Sie Wiedergabe der Sonos-Geräte Ein oder Aus. (EIS 1: 0=AUS; 1=EIN) Stummschaltung (EIS 1) Die Gruppenadressen für die Stummschaltung (Mute). Stummschaltung bewirkt, dass das Musikstück angehalten wird, und bei Mute AUS wieder weiterläuft (EIS 1: 0=MUTE AUS; 1=MUTE AN). Lautstärke dimmen (EIS 2) Über dieses Objekt kann die Lautstärke stufenlos verstellt werden, EIS 2 (dimmen). Lautstärke auf/ab (EIS 1) Über dieses Objekt wird die Lautstärke in schrittweise herauf- bzw. herabgesetzt, (EIS 1: 0=leiser; 1=lauter). Lautstärke Absolut (EIS 6) Mit dieser Gruppenadresse ist es möglich eine absolute Lautstärke zu setzen. EIS 6 Wert (0-100%). Speichern Nach bearbeiten der Objekte muss darauf geachtet werden zu „Speichern“, da sonst alle Änderungen gelöscht werden. Konfiguration Löschen Durch „Konfiguration löschen“ werden die angegeben Gruppenadressen entfernt. Neu Laden „Neu Laden“ lädt die aktuelle Konfiguration des EIBPORT. RADIO Mit diesem Fenster werden die Sender dem EIBPORT zugeordnet und verwaltet. Diese Sender wurden zuvor mit dem Sonos Desktop Controller gesucht wurden (mehr Information siehe Sonos Desktop Controller) Aktualisieren Radiosender übernehmen, der gerade vom Sonos Gerät abgespielt wird. Aktuellen Stream hinzufügen Radiosender hinzufügen in die Favoritenliste

<!-- Seite 297 -->

Sonos UPnP Löschen Mit dem X von löschen wird der Sender (Titel) gelöscht. Radio Editieren Manuelles ändern von Titel und die URI. Pfeiltasten Die Sender IDs sind fortlaufend beginnend mit 0. Die Reihenfolge der Sender kann mit den Pfeiltasten geändert werden. Abbildung 246: Sonos Konfiguration UPnP Geräte SONOS DESKTOP CONTROLLER Der Sonos Desktop Controller ist die Standard-Software zu den Sonos Geräten. Diese Software wird für die Sendersuche und das Anlegen der Geräte benötigt. Diese Software gibt es für Verschiedenste Betriebssysteme, auch für Smartphones. Abbildung 247: Sonos Desktop Controller

<!-- Seite 298 -->

Sonos UPnP Neu Mit dieser Funktion kann man den Namen und die Stream-URL manuell eintragen. Suchen Unter „Suchen“ kann man den Namen des gewünschten Senders eingeben und alle Möglichkeiten suchen lassen. Lokalradio Unter Lokalradio kann eine Stadt eingestellt werden und alle im Radiosender im Umkreis werden angezeigt. Zu Favoriten Nach der Sendersuche wird der Sender hiermit in die Sonos Favoriten gespeichert. Jetzt abspielen Abspielen des ausgewählten Radiosenders.

<!-- Seite 299 -->

System

## SYSTEM

Abbildung 248: Startseite - System Über das Menü „System“ auf der EIBPORT Startseite kann entweder das Menü „CONFIG“ oder das Menü „UPDATE“ aufgerufen werden. Hinter „CONFIG“ verbirgt sich das Konfigurationsmenü (siehe „ConfigTool“) zur Einstellung von Systemeinstellungen. Über „UPDATE“ erreichen Sie die integrierte Updateoberfläche des EIBPORT (siehe „Update über die integrierte Weboberfläche“). Das „ConfigTool“ dient unter anderem für folgende Einstellungen: ▪ Physikalische KNX-Adressierung (geschieht nicht über die ETS!) ▪ Netzwerkparameter inkl. Porteinstellungen ▪ Sichern & Wiederherstellen ▪ KNXnet/IP Einstellungen ▪ VPN & BAB SECURELINK ▪ Benutzerdatenverwaltung (nicht für die Visualisierung) ▪ Datenbank ▪ Datenträgerverwaltung

<!-- Seite 300 -->

System

## 11.1

## CONFIGTOOL

Abbildung 249: ConfigTool – Startseite/ Übersicht Zugriff Für den Zugriff gelten die folgenden Zugangsdaten. Nach Eingabe der Zugangsdaten wird aus Sicherheitsgründen zusätzlich die EIBPORT Zeichenkette („String“) abgefragt. Hinweis: Beim erstmaligen Anmelden werden Sie aufgefordert das Kennwort zu ändern. Bitte merken Sie sich das neue Passwort gut. Voreingestellte Zugangsdaten: Bereich: Benutzername Kennwort: Editor, LOGIK EDITOR: admin eibPort System (CONFIG & UPDATE): admin eibPort EIBPORT HOOC Gateway Manager admin eibPort

<!-- Seite 301 -->

System EIBPORT ZEICHENKETTE („STRING“) Der Zugang zum ConfigTool ist zusätzlich durch einen festen Schlüssel, der sog. „EIBPORT Zeichenkette“ geschützt. Dieser Schlüssel ist 6-stellig und kann nicht verändert werden. Er ist auf der Rückseite des Gerätes vermerkt, und auf der Kurzanleitung die dem Gerät beiliegt. Hinweis: Die Verbindungsdaten und die Schlüsselüberprüfung erfordern eine Kommunikation auf dem ssh Port (wenn nicht geändert TCP-Port 36). Achten Sie bei der Eingabe auf Groß- und Kleinschreibung.

## 11.1.1

## AUFBAU

Das ConfigTool ist in verschiedene Bereiche aufgeteilt, dargestellt durch Tabs. Beim Start öffnet sich immer der erste Tab „Konfiguration“. Abbildung 250: ConfigTool - Menüleiste Menü leiste ▪ Datei: Über „Datei >Design ändern“ können Sie die Ansicht des ConfigTool in ein helles Design oder dunkles Design wechseln. ▪ Datei: Über „Datei >Verlassen“ wird das ConfigTool beendet. ▪ Verbinden: Über „Verbinden > EIBPORT (s) suchen/verbinden…“ öffnet sich das „DiscoveryTool“. Das Programm zeigt EIBPORT im LAN unabhängig von deren Netzwerkkonfiguration an. Alle Geräte werden mit Namen („EIBPORT Name“) angezeigt. Ist ein Gerät grün hinterlegt, ist es im gleichen Subnetz erreichbar, ist es gelb hinterlegt hat es eine andere Netzwerkkonfiguration als der Client PC. Wird ein Gerät markiert werden IP und Portnummer angezeigt (Syntax: <EIBPORT _IP>:<Portnummer>). Um eine Verbindung zu dem ConfigTool eines anderen EIBPORT hergestellt werden, muss die Zeichenkette des betreffenden Gerätes eingegeben werden. ▪ Über…: Der sich „About“ – Dialog enthält folgende wichtigen Informationen: Name, Firmware Version, Seriennummer, IP-Adresse, http-Port, ssh-Port, BMX TCP und UDP-Port sowie die verwendete Java Version des Client PCs. Tab-Leiste Die Einstellungsmöglichkeiten sind in verschiedenen Tabs (Karteireiter) kategorisiert. Folgende Tabs stehen zur Auswahl: ▪ Konfiguration ▪ Startseite ▪ Datenbank ▪ Lizenz Upload ▪ Sichern/ Wiederherstellen ▪ KNXnet/IP Routing ▪ EIBPORT Steuerung ▪ VPN SSL ▪ Datenträgerverwaltung ▪ Benutzeradministration Das ConfigTool öffnet sich immer mit dem Tab „Konfiguration“ als erstes. Um eine Änderung vorzunehmen wird der entsprechende Tab ausgewählt. Die Einstellungen werden in der Mitte des Fensters gemacht. Der Reiter „Konfiguration“ enthält auf der linken Seite weitere Untermenüs.

<!-- Seite 302 -->

System Abbildung 251: ConfigTool – Tableiste (dunkles Design) Speichern / Neu laden Nach einer Einstellungsänderung ist es notwendig abzuspeichern. Dies geschieht mit einem Button im unteren Fensterbereich. Im „Konfiguration“ –Tab können die Einstellungen aller einzelnen Seiten zusammen abgespeichert werden. Je nachdem, welche Werte geändert wurden wird automatisch ein Neustart des EIBPORT veranlasst. Abbildung 252: ConfigTool - Speichern

<!-- Seite 303 -->

System

## 11.1.2

## KONFIGURATION

Der Karteireiter „Konfiguration“ hat in der linken Spalte Untermenüs. Die Anzahl der angezeigten Parameter ist abhängig von den Benutzerrechten. Die „Speichern“ Funktion speichert alle Einstellungen, die innerhalb vom Tab „Konfiguration“ gemacht worden sind. Es können also erst alle erforderlichen Werte verändert werden, und dann alles zusammen abgespeichert werden. Zur Unterstützung hat jede Funktion eine Mouse-over-Hilfe, diese erscheint, wenn der Mauszeiger über die Beschriftung des entsprechenden Feldes geführt wird. 11.1.2.1 ALLGEMEIN Im Reiter „Allgemein“ werden grundsätzliche EIBPORT Einstellungen vorgenommen: EIBPORT Name Gibt dem EIBPORT einen eindeutigen Namen worüber er später im Netzwerk besser zu identifizieren ist. Seriennummern Hier werden die Seriennummern des Gerätes und des DIMM PCs angezeigt. Die Felder dienen nur zur Anzeige, und können nicht verändert werden. PHYSIKALISCHE ADRESSE Die Konfiguration der Physikalischen Adresse hat sowohl Einfluss auf die Kommunikation auf der KNX/TP Schnittstelle, als auch auf den Einfluss der KNXnet/IP Kommunikation (für KNXnet/IP Konfiguration siehe Kapitel KNXnet/IP | ETS). Physikalische Adresse der BCU Diese Adresse nutzt der EIBPORT zur Kommunikation auf seiner KNX/TP Linie. Außerdem wird diese Adresse beim Einsatz von KNXnet/IP Routing verwendet. Diese Adresse muss dem Einbauort des EIBPORT entsprechen und darf in der KNX-Anlage nicht ein zweites Mal verwendet werden. Zur sauberen Dokumentation empfehlen wir eine sog. Dummy-Applikation in der ETS zu platzieren, welche die im EIBPORT verwendete Physikalische Adresse dokumentiert. KNXnet/IP Routing kann im EIBPORT nur aktiviert werden, wenn die Physikalische Adresse, die eines Linien- oder Bereichskoppler ist (beinhaltet mindesten eine 0). Indiv. Adr. für KNXnet/IP Tunneling Diese Adressen wird von der zum EIBPORT hergestellten Tunneling Verbindungen genutzt. Dabei kann pro eingetragene Adresse eine Verbindung hergestellt werden. Die hier verwendeten Adressen sind virtuelle physikalische Adressen und dürfen nicht der „Physikalischen Adresse der BCU“ gleichen, müssen Teilnehmer-Adressen sein (dürfen nicht mit einer 0 enden) und dürfen in der KNX-Anlage nicht von weiteren Geräten verwendet werden. Die ersten beiden Stellen der Adressen müssen dem Einbauort (bzw. der verwendeten physikalischen Adresse) entsprechen. Seit der ETS 5 benötigt die ETS für einen erfolgreichen Verbindungsaufbau zwei parallele Tunneling Verbindungen, daher müssen hier mindestens zwei Adressen eingetragen sein. Die Adressen müssen mit einem Semikolon voneinander getrennt werden. Hinweis: Wenn Sie Sicherungen aus älteren EIBPORT Versionen wiederherstellen, werden die Adresseinstellungen eventuell mit nur einer konfigurierten Tunneling Adresse überschrieben. In diesem Fall ist ein Verbindungsaufbau aus der ETS 5 nicht mehr möglich.

<!-- Seite 304 -->

System Abbildung 253: ConfigTool - Konfiguration - Allgemein Ländereinstellungen Die Montageort Einstellungen bestimmen im EIBPORT die Zeitzone und sind wichtig für die Uhrzeit Einstellungen. Außerdem spielen Sie eine Rolle für die richtige Berechnung der Astrouhr.

<!-- Seite 305 -->

System 11.1.2.2 ERWEITERTE EIB (YABUS) / EINSTELLUNGEN Neben den Porteinstellungen und Konfigurationen zur Anlagenkopplung werden hier Optionen bezogen auf die Zustandstabelle genutzt und der Server für die Fernwartung aktiviert bzw. deaktiviert. Ausgegraute Felder können nicht konfiguriert werden, Sie dienen nur zur Anzeige der Einstellung. Vorsicht: Falsche Einstellungen könnten zur Folge haben, dass Sie nicht mehr auf den EIBPORT zugreifen können. Aufzeichnungstiefe des Logs Bestimmt mit welcher Genauigkeit die Daten in die Log-Datei geschrieben werden, umso höher der Wert („keine“ - „sehr detailliert“) desto mehr Rechenleistung benötigt das Gerät für dessen Ausführung. TCP PORT „BMX“ Abbildung 254: ConfigTool - Konfiguration - Erweiterte (yabus) Einstellungen Benutzer PC und EIBPORT kommunizieren unter anderem über diesen Port miteinander, bei Nutzung der Visualisierung oder des Editors. Ist dieser Port beispielsweise durch eine Firewall gesperrt, ist eine Bedienung nicht möglich. Wichtiger Hinweis: Portnummer haben keine unbegrenzte Anzahl. Die höchste Portnummer die Sie vergeben können ist 65535! Die Ports von 0 – 1024 sind für bestimmte Applikationen festgelegt. Möchten Sie also einen Port ändern, empfiehlt es sich, einen Port zwischen 1024 und 65535 zu wählen. UDP-PORT „BMX“ Eine Kommunikation über diesen Port findet statt, wenn zwei EIBPORT über Ethernet miteinander gekoppelt werden. Findet die Kopplung der KNX-Welten also über LAN-Installation mit Firewall statt, muss diese entsprechend konfiguriert werden. Multicast—Port „bmx“ und Multicast- „TTL“ „bmx“ Über diese Daten kommuniziert der EIBPORT mit dem DiscoveryTool. Diese Werte sind veränderbar. In großen Netzwerken müssen diese Einstellungen berücksichtig werden. Multicast- „TTL“ „bmx“ „TTL“ –Wert (Time-to-live) für den Versand von BMX mulicast-Nachrichten. (Maximale Anzahl von Routern/Gateways)

<!-- Seite 306 -->

System Bakensignal Intervall Das Bakensignal ist ein Erkennungssignal um Geräte, die sich in einem anderen Subnetz befinden aufspüren zu können. Mit dem „Discovery Tool“ ist es dadurch möglich einen EIBPORT auch dann ‚aufzuspüren’ wenn seine IP Adresse zu einem anderen Netzwerk gehört als der Benutzer PC. Sendet dieses Tool eine Anfrage reagiert der EIBPORT nach einer zufällig gewählten Zeitspanne mit einer Statusmeldung. Danach sendet er dieses Signal im Abstand des eingestellten Wertes. Voreingestellt sind 30sek. Hinweis: Das Discovery Tool funktioniert nur innerhalb einer Kollisionsdomäne (gleiches Physikalisches Netz). TCP-PORT „HTTP“ Für den Zugriff auf die Startseite, auf die Visualisierung, den Editor und auf das ConfigTool wird dieser Port benötigt. Befindet sich im lokalen Netzwerk ein anderes Gerät, welches ebenfalls auf Port 80 reagiert, z.B. ein Webserver, kann der http Port des EIBPORT an dieser Stelle verstellt werden. Zum Aufruf der Startseite muss dann die Adresse mit folgender Syntax eingetragen werden: http://<eibPort_IP>:<Portnummer> Beispiel mit Portnummer 8080: 192.168.2.1:8080 Hinweis: Nach dem Speichern wird bei Veränderung der Portnummer das Gerät neugestartet (Dauer ca. 2 min). TCP-PORT „SSH“ Über diesen Port findet die Kommunikation bei Updates, beim Dateitransfer und bei Zugriff auf das „System“ statt. Standardmäßig steht dieser Port auf der Nummer 36, er kann aber verstellt werden. Findet die Kommunikation über eine Firewall statt, muss diese entsprechend konfiguriert werden. System ID Die System ID dient zur eindeutigen Identifizierung sollten mehrere Geräte in einer Anlagenkopplung betrieben werden. Dabei können nur die Geräte miteinander kommunizieren die die gleiche System ID verwenden. UDP-Schleifen unterdrücken? Verhindert die Bildung von UDP-Schleifen bei Anlagenkopplung über UDP-bmx Protokoll (Koppelung über den Job „Anlagenkopplung“). Durch eine fehlerhafte Konfiguration kann es dazu kommen, dass UDP-Datagramme in einer Schleife durch das Netzwerk laufen. Dieser Effekt kann durch diese Option eingeschränkt werden. UDP lokal erlauben? Ist diese Option gesetzt, verarbeitet der EIBPORT auch jene UDP-Telegramme, die er zum Zwecke der Anlagenkopplung absetzt. UDP-Broadcast erlauben? Einige Dienste im EIBPORT stellen in Ihrer Funktion UDP-Unicast Verbindungen her (UDP-Sender, Anlagenkopplung). Auf Wunsch kann aber auch eine „Punkt-zu-Mehrpunktverbindung“ etabliert werden. Dazu muss im Job die Broadcast Adresse eingetragen, und diese Option aktiviert werden. BMX Loopback aktivieren? Ist diese Option aktiviert, wird eine Schaltung in der Visualisierung, unabhängig vom tatsächlichen Status sofort als durchgeführt dargestellt. Ist Sie deaktiviert wird eine Rückmeldung des Aktors abgewartet. Ist im Auslieferungszustand aktiviert. Aus Zustandstabelle initialisieren? Bei einem Neustart des EIBPORT werden die Zustände der Kommunikationsobjekte anhand der aktuellen Zustandstabelle festgelegt. Bei Freigabeobjekten wird nicht auf ein erneutes Telegramm gewartet, sondern der aktuelle Status aus Zustandstabelle gelesen. So starten die Jobs zuverlässig. Option ist standardmäßig gesetzt.

<!-- Seite 307 -->

System Hinweis: Wird die Zustandstabelle für die Initialisierung genutzt, ist darauf zu achten, dass die Telegramme den richtigen Zeitstempel erhalten. Ist das nicht der Fall (und der Zeitstempel ist älter als der vorhandene) wird der vorhandene Zustand nicht überschrieben, so dass falsche Werte angezeigt bzw. interpretiert werden. Telegramme ohne Authentifizierung Wenn die Kommunikation über Control W (eibdesk) gewünscht wird, muss diese Option aktiviert Minimale Telegrammpause? Bestimmt die Zeit in Sek. die zwischen zwei von einer Lichtszene erzeugten Telegrammen liegen muss. Dieser Wert kann nicht geringer als „1“ eingestellt werden. Das dient zur Verhinderung von zu hoher Buslast. Virtuelle Gruppenadressen Aktiviert die virtuelle Gruppenadressen im EIBPORT. Auf virtuelle Gruppenadressen findet keine KNX- Buskommunikation statt. Stattdessen werden diese für die interne Kommunikation verwendet. Ist diese Option nicht aktiviert werden alle verfügbaren Gruppenadressen auf den KNX-Bus gesendet. Beginn der virtuelle Gruppenadressen Alle Gruppenadressen größer oder gleich der hier eingetragenen Gruppenadressen werden als virtuelle Gruppenadressen behandelt. Aufzeichnungstiefe des Logs in der Datenbank? Der EIBPORT kann das Log auch in eine externe Datenbank schreiben. Hier wird die definiert, wie gründlich die Aufzeichnung in der Datenbank ist. Ist sie sehr detailgenau wird dafür viel Rechenleistung benötigt. Powernet System-Id Die System ID dient zur eindeutigen Identifizierung der Anlage. Dabei können nur die Geräte miteinander kommunizieren die die gleiche Powernet-System ID verwenden. Powernet –Repeater installiert Diese Option muss aktiviert sein, falls ein Powernet-Repeater verwendet wird. KNXNET/IP TUNNELING Über dieses Flag wird KNXnet/IP Tunneling im Gerät aktiviert oder deaktiviert. KNXnet/IP Tunneling dient insbesondere als Schnittstelle für die Inbetriebnahme Software ETS. Siehe Kapitel KNXnet/IP | ETS für eine detaillierte Beschreibung. URL-Information für Discovery Das Dropdown Menü bestimmt welche Informationen für ein potenzielles Discovery, also das Aufspüren durch andere Dienste im Netzwerk versendet werden. Dabei werden die Informationen über Multicast ins Netzwerk gesendet. Es kann bestimmt werden, ob die LAN-Adresse, die WAN-Adresse (wenn dann im unterem Feld entsprechend auszufüllen) oder beide Adressen versendet werden. WAN URL für Discovery Signal Diese Funktion ist zurzeit nicht implementiert WAN HTTP port für Discovery Signal Diese Funktion ist zurzeit nicht implementiert 1-Wire Refresh Intervall (2-600) Dies ist das Intervall, in dem der EIBPORT den 1-Wire Bus abfragt. Es ist ein Intervall von 2-600 Sekunden wählbar.

<!-- Seite 308 -->

System 11.1.2.3 NETZWERKEINSTELLUNGEN Abbildung 255: ConfigTool - Konfiguration - Netzwerkeinstellungen Hier wird die Netzwerkschnittstelle des EIBPORT konfiguriert. Außerdem werden hier die Adressen für die NTP-Zeitserver eingetragen. DHCP verwenden Wenn „DHCP verwenden“ aktiv ist, werden die folgenden 3 Parameter (IP-Adresse, Subnetzmaske, Standard-Gateway) nicht berücksichtigt. Der EIBPORT erhält diese Parameter von einem DHCP-Server im Netzwerk. Nachdem die neuen Einstellungen gespeichert worden sind, wird die Verbindung zum ConfigTool („System“) automatisch getrennt, da sich etwas an der Netzwerkkonfiguration geändert hat. Überprüfen Sie mit der Zusatzsoftware „Discovery Tool“ (erhältlich auf der EIBPORT CD oder im Downloadbereich unter www.bab-tec.de) welche IP-Adresse Ihr EIBPORT vom DHCP-Server erhalten hat. Ist der EIBPORT weiterhin unter der vorherigen IP-Adresse zu erreichen, führen Sie bitte einen Kaltstart aus. Hinweis: Wenn DHCP aktiviert ist, bleiben in den Parameterfeldern der Netzwerkeinstellung die manuell getätigten Werte erhalten. Die Felder geben nicht die Adressen wieder die der EIBPORT via DHCP erhalten hat!! Adressvergabe manuell Ist DHCP deaktiviert müssen die Adressen manuell eingetragen werden. Dazu ist es erforderlich die Adressvergabe des Netzes zu beachten in der sich der EIBPORT befindet. Zudem sollte möglichst eine Gateway Adresse eingetragen werden, damit eine volle Funktionsfähigkeit gewährleistet ist. Im Auslieferungszustand besitzt der EIBPORT folgende Einstellungen: IP-Adresse: 192.168.1.222 Subnetzmaske: 255.255.255.0 Hinweis: Um eine direkte Verbindung mit dem EIBPORT herzustellen, müssen sich Computer und EIBPORT im gleichen Subnetz befinden. Im Subnetz

#### 255.255.255.0 darf also nur die letzte

Ziffer variieren. Bei älteren Hardwareversionen (< Vers. 2.0) kann ein Crossover Kabel erforderlich sein. DNS-Server DNS-Server werden benötigt, um die Domain Namen in IP-Adressen aufzulösen (zu übersetzen). Es empfiehlt sich immer mehrere DNS-Server einzutragen. Heutige Router leiten DNS-Anfragen weiter, es kann also genügen die Gateway Adresse einzutragen. Adressen von öffentlichen DNS-Servern findet man im Internet oder in den „WAN-Einstellungen“ des Routers. Wichtig: Ein gültiger Eintrag ist Voraussetzung für den E-Mail-Versand.

<!-- Seite 309 -->

System ZEIT SERVER Der EIBPORT kann als EIB-Uhr verwendet werden. Er holt sich die aktuelle Zeit von einem NTP-Server (Network Time Protocoll) und stellt seine eigene Uhr danach. Diese Zeit kann dann per Zeit- und Datumssender an andere EIB-Teilnehmer gesendet werden. Es können DNS-Namen oder IP-Adressen verwendet werden. Öffentliche NTP-Server: ▪ Physikalische Technische Bundesanstalt ptbtime2.ptb.de ▪ Technische Uni Berlin ntps1-0.cs.tu-berlin.de ▪ Uni Erlangen ntp0.fau.de Tipp: In der Mouse-over-Hilfe der NTP-Server werden zwei Adressen vorgeschlagen die Sie als Zeitserver verwenden können. Es ist zu beachten, dass der EIBPORT für diese Funktion eine Verbindung zum Internet aufbauen muss. Sehen Sie dies bei Netzwerkadministration vor. Der EIBPORT versucht einmal täglich einen Zeitserver zu erreichen und seine Zeit abzugleichen. Scheitert der Versuch einen den eingetragenen NTP-Servern zu erreichen mehrmals, wiederholt der EIBPORT diesen Vorgang in bestimmten Intervallen erneut. Hinweis: Die Änderung von Einstellungen erfordert das Speichern Ihrer Anpassungen, darüber hinaus kann es auch erforderlich sein, dass ein Neustart durchgeführt werden muss, damit diese Einstellungen (z.B. NTP-Server) auch wirksam werden.

<!-- Seite 310 -->

System 11.1.2.4 VPN PPTP VPN bedeutet „Virtual Private Network“ und bezeichnet eine speziell abgesicherte Verbindung zwischen Server und Client. Dabei wird zwischen den Kommunikationsteilnehmern ein virtuelles, eigenes (privates) Netzwerk aufgebaut, auf das Dritte keinen Zugriff haben. Server und Client kommunizieren darüber so, als befänden sie sich tatsächlich innerhalb des gleichen Netzwerkes. EIBPORT bietet zwei verschiedene VPN-Lösungen an, „VPN PPTP“ und „VPN SSL“. (für „VPN SSL“ siehe Kapitel VPN SSL) VPN PPTP ▪ Automatische Konfiguration auf Client-Seite ▪ Lösung für iOS-Geräte ▪ Nur Server Funktionalität ▪ Entspricht nicht mehr aktuellen Sicherheitsstandards VPN SSL ▪ Basiert auf OpenVPN ▪ Server und Client Funktionalität (BAB SECURELINK) ▪ Sehr sicher ▪ Nicht mit iOS möglich VPN-PPTP-SERVER IM EIBPORT AKTIVIEREN Öffnen Sie das Menü „System“ > „Konfiguration“ > „VPN PPTP“ und aktivieren Sie den VPN-Server. ▪ Der Benutzername „vpn“ ist nicht veränderbar, und das Kennwort muss aus min. 10 Zeichen bestehen und sollte Groß-/Kleinbuchstaben sowie Zahlen und Sonderzeichen enthalten. ▪ Die VPN IP-Adressen sind bei Auslieferung bereits eingetragen (EIBPORT VPN IP = 192.168.42.42, Client VPN IP = 192.168.42.100). Diese Adressen sollten nicht identisch mit dem Netzwerk sein, in dem sich das der EIBPORT oder der VPN-Client real befinden. ▪ Müssen die virtuellen IP-Adressen im EIBPORT geändert werden, so müssen sie sich innerhalb desselben Subnetzes (255.255.255.0) befinden. Das bedeutet, beide Adressen müssen sich in den 3 ersten Stellen gleichen und nur die letzte Stelle darf (bzw. muss) sich unterscheiden. Beispiel: Im Adressraum von 172.16.0.x müssen sich demnach nur an der Stelle „x“ jeweils 2 verschiedene Nummern befinden (0-255, nicht „0“ und nicht „255“). Abbildung 256: ConfigTool - Konfiguration – VPN PPTP

<!-- Seite 311 -->

System Wichtige Hinweise: ▪ Der VPN-Adressraum sollte nicht einem der beiden Netzwerke entsprechen in dem sich VPN- Client und EIBPORT real befinden. ▪ Es dürfen nur private Adressräume verwendet werden ▪ Der Adressraum 10.0.0.0/8 kann bei Windows Probleme verursachen ▪ Wählen Sie ein sicheres Passwort FIREWALL EINSTELLUNGEN Damit eine VPN-Verbindung über das Internet zum EIBPORT möglich ist, muss im Router vor Ort eine Port-Weiterleitung (Port-Forwarding) eingerichtet werden. ▪ Die erforderliche Port-Nummer lautet 1723 (TCP) VPN-VERBINDUNG UNTER WINDOWS HERSTELLEN: Um die Verbindung mit dem VPN-Server des EIBPORT herzustellen, muss unter Windows eine neue Netzwerkverbindung „VPN“ angelegt werden (wenn nicht schon zuvor eine solche angelegt wurde). Gehen Sie unter Windows 7 wie folgt vor: ▪ Öffnen Sie das „Netzwerk- und Freigabecenter“. ▪ Klicken Sie auf „Eine Verbindung oder ein Netzwerk einrichten“. ▪ Wählen Sie die Option „Verbindung mit dem Arbeitsplatz herstellen“ aus. ▪ Wählen Sie ggf. „Nein, eine neue Verbindung erstellen“. ▪ Sie möchten „Die Internetverbindung (VPN) verwenden! ▪ Tragen Sie im Feld „Internetadresse:“ die öffentliche IP-Adresse oder Hostnamen des Anschlusses ein, hinter der sich der EIBPORT befindet (z.B. „WAN“ Adresse des DSL-Routers). „Zielname“ dient zu Namensgebung der Verbindung. ▪ Geben Sie den „Benutzernamen“ und „Kennwort“ für die VPN-Verbindung an. Eine „Domäne“ muss nicht angegeben werden. ▪ Klicken Sie auf „Verbinden“! Der VPN-Client von Windows versucht jetzt unter den angegeben Zugangsdaten eine VPN-Verbindung mit dem EIBPORT herzustellen. Ist die Verbindung hergestellt, erreichen Sie den EIBPORT, indem Sie die IP-Adresse aus dem EIBPORT Menü („EIBPORT VPN IP“ = 192.168.42.42) im Browser eingeben. Sollte die Verbindung nicht hergestellt werden können, klicken Sie bitte im folgenden Fenster auf „Die Verbindung dennoch einrichten“. Dadurch wird eine neue Verbindung unter den Netzwerkverbindungen von Windows angelegt, die Sie jederzeit anpassen oder neustarten können! Sie erreichen die Verbindung unter „Systemsteuerung“ > „Netzwerk und Internet“ > „Netzwerkverbindungen“. VPN VERBINDUNG UNTER IOS HERSTELLEN Um die VPN-Verbindung von einem iOS-Gerät zum EIBPORT herzustellen, gehen Sie bitte wie folgt vor. (VPN-Server im EIBPORT ist eingerichtet und aktiviert) ▪ Öffnen Sie „Einstellungen“ ▪ Öffnen Sie „PVN“ ▪ Wählen Sie „VPN hinzufügen“ ▪ Wählen Sie „Typ“ = „PPTP“ ▪ Tragen Sie bei „Server“ die externe Adresse ein, unter der der EIBPORT zu erreichen ist ▪ Tragen Sie bei „Account“ den Benutzernamen „vpn“ ein. ▪ „RSA-SecurID“ bleibt deaktiviert ▪ Bei „Passwort“ tragen Sie bitte Ihr VPN-Passwort ein ▪ Verschlüsselung = Automatisch ▪ Gesamten Verkehr senden = Aktiv ▪ Klicken Sie auf „Fertig“ Die VPN-Verbindung ist eingerichtet. Um Sie zu aktvieren setzen Sie den Status auf aktiv. Ist die Verbindung aktiviert, erreichen Sie den EIBPORT unter Angabe der eingestellten VPN IP (default = 192.168.42.42). Hinweis: Sollten Sie die Verbindungsdaten fehlerhaft eingegeben haben, muss das iOS kaltgestartet werden, da andernfalls fehlerhafte Verbindungsdaten zwischengespeichert bleiben.

<!-- Seite 312 -->

System 11.1.2.5 GSM MODEM Einstellungen spielen nur eine Rolle, falls es sich um ein Gerät mit integriertem GSM-Modem handelt (optional). Damit die Funktionalität der SMS-Jobs (SMS-Sender / SMS-Empfänger) gewährleistet sind, muss das GSM-Modem im Gerät richtig konfiguriert sein. Wechseln Sie dazu nach „System“ – „Konfiguration“ – „GSM-Einstellungen“. Es werden zwei Felder angezeigt: Abbildung 257: ConfigTool –GSM-Einstellungen ▪ SMSC = Hier steht die Nummer des SMS Service Centers des verwendetet Mobilfunkproviders. Diese Nummer liest die Konfigurationssoftware automatisch aus der eingelegten SIM-Karte aus. Sie müssen hier nichts eintragen! Ist hier keine Nummer eingetragen wurde die SIM-Karte nicht richtig erkannt, oder es ist keine SIM-Karte eingelegt. Kontaktieren Sie im Zweifel die BAB Technologie Hotline oder schreiben an info@bab-tec.de. ▪ PIN = Hier muss die PIN-Nummer der SIM-Karte eingetragen werden. Die PIN-Nummer erhalten Sie mit der Karte von Ihrem Mobilfunkprovider. Überprüfen Sie die Einrichtung der SIM-Karte im Menü „Hilfe“ – „GSM-Info“ des Editors. Alle relevanten SIM-Karten Informationen, inklusive der Empfangsstärke werden dort angezeigt. Abbildung 258: Editor – GSM Info Dialog: GSM-Modem initialisiert

<!-- Seite 313 -->

System 11.1.2.6 LTE MODEM Diese Einstellungen sind nur relevant, falls es sich um ein Gerät mit integriertem LTE-Modem handelt (optional). Damit die Funktionalität der SMS-Jobs (SMS-Sender / SMS-Empfänger) gewährleistet sind, muss das LTE-Modem im Gerät richtig konfiguriert sein. Wechseln Sie dazu nach „System“ – „Konfiguration“ – „LTE-Einstellungen“. Es werden folgende Felder angezeigt: Abbildung 259: ConfigTool – LTE-Einstellungen ▪ APN= Geben Sie den APN (Access Point Name) Ihres Mobilfunkproviders ein. ▪ Benutzername= Geben Sie den von Ihrem Mobilfunkproviders angegebenen Benutzernamen ein. Lassen Sie dieses Feld leer, wenn Ihr Mobilfunkprovider keine Authentifizierung vorschreibt ▪ Passwort/ Repeat Passwort= Geben Sie das von Ihrem Mobilfunkprovider angegebene Passwort ein. Lassen Sie dieses Feld leer, wenn Ihr Mobilfunkprovider keine Authentifizierung vorschreibt ▪ SMSC Nummer = Hier steht die Nummer des SMS Service Centers des verwendetet Mobilfunkproviders. Diese Nummer liest die Konfigurationssoftware automatisch aus der eingelegten SIM-Karte aus. Sie müssen hier nichts eintragen! Ist hier keine Nummer eingetragen, wurde die SIM-Karte nicht richtig erkannt, oder es ist keine SIM-Karte eingelegt. Kontaktieren Sie im Zweifel die BAB Technologie Hotline oder schreiben an info@bab-tec.de. ▪ PIN = Hier muss die PIN-Nummer der SIM-Karte eingetragen werden. Die PIN-Nummer erhalten Sie mit der Karte von Ihrem Mobilfunkprovider. ▪ Roaming Erlauben= Wählen sind diese Option, wenn Sie Roaming erlauben möchten. ▪ Mobile Datenverbindung= Der EIBPORT baut eine Datenverbindung ins Mobilfunknetz für Internetzugriff auf. Sofern der EIB zusätzlich per LAN mit dem Internet verbunden ist, bevorzugt er die kabelgebundene Verbindung. Sollte das Internet über diesen Weg aber nicht erreichbar sein und die mobile Datenverbindung aktiviert, dann wird er dieses als Alternative nutzen. ▪ Ping-Test IP-Adresse= Geben Sie eine Adresse an, welche gepingt werden soll, um zu ermitteln, ob das Internet über LAN oder Mobilfunknetz erreichbar ist. Der EIBPORT wird diese Adresse von beiden Schnittstellen aus periodisch kontaktieren, sofern vorhanden, und die kabelgebundene Schnittstelle im Erfolgsfall bevorzugen.

<!-- Seite 314 -->

System 11.1.2.7 EIB- AUFZEICHNUNGSFILTER Der EIBPORT hat einen Aufzeichnungsspeicher von insgesamt 500.000 Telegrammen. Die letzten

## 20.000 davon werden auch im Betriebssystem des EIBPORT vorgehalten und können über den Editor

betrachtet werden. Um die Dauer der kompletten Aufzeichnung zu erhöhen, besteht die Möglichkeit einen Filter einzustellen, damit nur bestimmte Telegramme in die beiden Tabellen gespeichert werden. Es können gezielt einzelne Gruppenadressen, Haupt- oder Mittelgruppen erfasst werden. Um den Aufzeichnungsfilter zu steuern können bis zu 10 Regeln angelegt werden. Die Filter folgen folgendem Prinzip: ▪ 1/1/1 zeichnet nur die angegebene Adresse auf. ▪ 1/1/* zeichnet alle Adressen der Haupt- und Mittelgruppe 1 auf. ▪ 1/*/* zeichnet alle Adressen der Hauptgruppe 1 auf. Mehrere Regeln können gleichzeitig aktiv sein. 11.1.2.8 E-MAIL Abbildung 260: ConfigTool - Konfiguration - Email Für den Versand von E-Mails sind neben der Konfiguration des E-Mail - Jobs ein Provider angelegt werden, den der Job beim Senden verwenden soll. Ein Voreingestellter Provider „gmx eP“ kann für Testzwecke frei genutzt werden. Es können maximal 10 Provider angelegt werden. Die angelegten Provider werden automatisch durchnummeriert („mail_provider00“ – „mail_provider09“) und werden daran beim Konfigurieren des Jobs identifiziert und ausgewählt. E-Mail Provider anlegen Geschieht über die Schaltfläche „hinzufügen“. In dem angezeigten Fenster wird ein Name für den neuen Provider abgefragt. Unter diesem Namen wird der Provider im Auswahlmenü angezeigt (im ConfigTool). Es erscheint ein neues Formular, in dem folgende Einstellungen gemacht werden können: Eintrag Ein automatischer Bezeichner anhand dessen die Mail Provider im Job identifiziert und ausgewählt werden. Dieser Eintrag kann nicht geändert Aktiv Über diesen Eintrag wird der entsprechende Provider aktiviert oder deaktiviert. Standardeintrag Den aktuellen Provider als Standard verwenden. Es können mehrere Standard-Provider ausgewählt sein. SMTP-Server Hier ist der Name des SMTP-Servers (Postausgangsserver) einzutragen. z.B. mail.gmx.net

<!-- Seite 315 -->

System SMTP-Port Hier ist der Port einzutragen, den der SMTP-Server verwendet. Ist dieser nicht abweichend, bleibt der der voreingestellte Port 25. Benutze Authentifikation Je nach SMTP-Server ist eine Authentifikation erforderlich. Ist dieses der Fall, so muss der Eintrag aktiviert Benutzer TLS (Transport Layer Security) Der Eintrag ist zu aktivieren, wenn die Verbindung zum SMTP-Server verschlüsselt werden soll. Ist eine TLS-Verbindung nicht möglich, wird eine unverschlüsselte Verbindung versucht aufzubauen. Erfordert TLS Der Eintrag ist zu aktivieren, wenn der SMTP-Server eine verschlüsselte Verbindung erfordert. Ist dieser Eintrag aktiviert und keine TLS-Verbindung möglich, wird der Verbindungsversuch abgebrochen. Eine unverschlüsselte Verbindung wird nicht versucht aufzubauen. Benutzername SMTP-Server Mit diesem Benutzernamen (Name des E-Mail-Account) meldet sich der EIBPORT beim SMTP (Postausgangsserver) an. Passwort SMTP Server Hier wird das Passwort für die Benutzeranmeldung eingetragen. Um Tippfehler auszuschließen, muss das Passwort wiederholt eingegeben werden. “Realm“ Ein „Realm“ Eintrag kann bei manchen Providern erforderlich sein. Dieser wird bei der Authentifizierung verwendet, um den Benutzer einem definierten Bereich zuordnen zu können. Erkundigen Sie sich bei Ihrem Provider oder Administrator des Postausgangsservers. “Von:“ eigentlicher Name Unter diesem Namen erfolgt der Versand der E-Mail, wenn bei der Konfiguration des E-Mail Jobs kein Name angegeben wurde. “Von:“ Adresse Über diese E-Mail-Adresse erfolgt der Versand der E-Mail, wenn bei der Konfiguration des E-Mail Jobs keine Adresse angegeben wurde. Firma und Signatur Diese Informationen sind optional und werden in die E-Mail eingefügt. Hinweis: Zu Testzwecken der Netzwerkseitigen Installation können Sie Test E-Mails über die bereits angelegten Provider versenden. Sind Sie sich über die Einstellungen eines E-Mail Providers nicht sicher, können Sie diese am einfachsten mit einem der weit verbreiteten E-Mailprogrammen (Outlook oder Thunderbird) testen. Legen Sie einfach ein Konto mit den gleichen Einstellungen an. Hierbei ist zu beachten, dass die Einstellungen im EIBPORT nur den Postausgangsserver betreffen, da dieser nur E-Mails versendet und keine empfängt. Hinweis: Der Verbindungsaufbau zu einem E-Mail-Server funktioniert nur mit gültigen DNS Einträgen. Ist es dem EIBPORT nicht möglich Namen aufzulösen, wird der E-Mail Job nicht funktionieren. Nach Speichern der Daten kann der E-Mail Provider verwendet werden.

<!-- Seite 316 -->

System

## 11.1.3

## STARTSEITE

Die Startseite ist die Seite, welche angezeigt wird, wenn die Adresse des EIBPORT aufgerufen wird. In diesem Tab besteht die Möglichkeit festzulegen was als Startseite gezeigt werden soll. Um ein eigenes Hintergrundbild zu nutzen, kann es mit der Funktion im unteren Bereich in den EIBPORT geladen Abbildung 261: ConfigTool – Startseiten Einstellung MÖGLICHE STARTSEITEN FUNKTIONALITÄTEN Im Dropdown-Menü „Startseite“ bestehen folgende Möglichkeiten: Standard-Startseite Die bekannte Startseite mit den Menüpunkten Visualisierung, Editor, System wird angezeigt (Auslieferungszustand). Es können folgende zusätzlichen Einstellungen gemacht werden: ▪ Startsound abspielen: Beim Aufruf der Startseite wird ein Sound abgespielt ▪ QR-Code anzeigen: Es wird ein Link mit einem QR-Code auf der Startseite positioniert. Der QR- Code enthält die URL zur EIBPORT Startseite. ▪ Nach Update suchen: Wenn aktiviert wird überprüft ob auf dem EIBPORT die aktuelle Firmware installiert ist. Individuelle Startseite Als Startseite wird das hier hochgeladene Bild verwendet. Die Visualisierung wird über eine „Start“ – Schaltfläche aufgerufen, welche auf dem individuellen Hintergrundbild platziert wird. Es können folgende zusätzlichen Einstellungen gemacht werden: ▪ Startsound abspielen: Beim Aufruf der Startseite wird ein Sound abgespielt ▪ QR-Code anzeigen: Es wird ein Link mit einem QR-Code auf der Startseite positioniert. Der QR- Code enthält die URL zur EIBPORT Startseite. ▪ Nach Update suchen: Wenn aktiviert wird überprüft ob auf dem EIBPORT die aktuelle Firmware installiert ist. ▪ Visu-Button anzeigen: Bestimmt welche Visualisierung über den „Start“-Button aufgerufen werden soll: o JAVA CONTROL (externes Fenster) o JAVA CONTROL (Browserfenster) o CONTROL L o Kein Visu Button

<!-- Seite 317 -->

System ▪ CUBEVISION anzeigen: Auf der Startseite wird ein Link zur CUBEVISION angezeigt. ▪ CONTROL S anzeigen: Auf der Startseite wird ein Link zu CONTROL S angezeigt. Ein individuelles Startseitenbild kann im Menü „Hintergrundbild“ hochgeladen werden. JAVA CONTROL (im externen Fenster) Es wird sofort die Visualisierung „JAVA CONTROL“ im externen Fenster geöffnet. JAVA CONTROL (im Browserfenster) Es wird sofort die Visualisierung „JAVA CONTROL“ im Browserfenster geöffnet. CONTROL L Es wird sofort die Visualisierung „CONTROL L“ im Browserfenster geöffnet. CUBEVISION Es wird sofort die Visualisierung „CUBEVISION“ im Browserfenster geöffnet. CONTROL S Es wird sofort die Visualisierung „CONTROL S“ im Browserfenster geöffnet. Hinweis: Die Standard-Startseite ist unabhängig von den hier getroffenen Einstellungen direkt unter der URL erreichbar. Zusatzoptionen Können ausgewählt werden die dann auf der Startseite erscheinen, z.B. „QR Code“ und „Nach Update suchen“. Hier kann auch „Start-Sound abspielen“ aktiviert oder deaktiviert werden. Autologin Ist die Startseiteneinstellung verändert bei gleichzeitig aktivierter Benutzerverwaltung (für die Visualisierung) ist es für einen direkten Zugriff auf die Visualisierung notwendig, die Benutzerdaten im URL-Aufruf zu übergeben. Andernfalls wird zunächst Benutzername und Passwort abgefragt. Die Angaben dazu finden Sie im Kapitel Autologin / Remember login.

<!-- Seite 318 -->

System

## 11.1.4

## DATENBANK

Der EIBPORT kann eine Verbindung zu einer Datenbank aufbauen um Informationen über Schaltvorgänge, Zustände und Log- Informationen einzutragen. Eine Datenbankverbindung anlegen Mit einem Rechtsklick in die linke Spalte öffnet sich ein Kontext Menü und eine „Neue Datenbankverbindung“ kann angelegt werden. Folgende Parameter müssen in die Maske eingetragen werden: Abbildung 262: ConfigTool - Datenbankverbindung ▪ Beschreibung: Unter diesem Namen wird die Datenbankverbindung im EIBPORT angelegt. ▪ Aktivieren: Aktiviert und deaktiviert die Datenbankverbindung. ▪ Datenbank-Typ: Zurzeit unterstützt der EIBPORT nur MySQL Datenbanken. ▪ Host: IP-Adresse des Rechners auf dem sich die Datenbank befindet. ▪ Port: Port für die Datenbankkommunikation. Standard Port ist 3306. ▪ Datenbank: Namen der Datenbank auf dem angegebenen Datenbankserver. ▪ Benutzername: Tragen Sie hier den Benutzernamen der Datenbank ein. ▪ Passwort: Tragen Sie hier das dazugehörige Passwort für die Datenbank ein. Hinweis: Der Benutzer muss bei der Administration des MySQL Servers die Rechte INSERT, DELETE, UPDATE, CREATE und DROP besitzen. Anschließend müssen die Parameter gespeichert werden. Damit ist eine Datenbankverbindung eingerichtet. Um die Tabellen anzulegen, in welche die Daten geschrieben werden sollen, müssen mit „Tabelle hinzufügen…“ über das Kontextmenü für jede Datenbankverbindung die erforderlichen Tabellen angelegt werden. Die Tabellenmaske hat folgende Parameter: ▪ Beschreibung: Beschreibender Name für diese Tabelle. ▪ Aktivieren: Tabelle kann mit diesem Feld deaktiviert werden. ▪ Typ: Es gibt drei Typen von Tabellen, die der EIBPORT beschreiben kann. Status-, Telegrammund Lognachrichten- Tabelle. Der Unterschied besteht in den Informationen, die enthalten sind. ▪ Name: Unter diesem Namen wird die Tabelle in der Datenbank angelegt. Darunter folgt eine Auflistung welche Informationen in die Datenbanktabelle geschrieben werden sollen. Ist eine Information nicht erwünscht kann Sie mittels des Kontrollhakens deaktiviert werden. 11.1.4.1 TABELLENTYPEN Statustabelle Diese Tabelle sammelt die aktuellen Zustände der KNX-Gruppenadressen und deren Zeitstempel. Dieser Tabellentyp ist unter anderem für die Home Information Center (vor Version 0.8.5) Visualisierung erforderlich. Telegrammtabelle Alle EIB/KNX-Telegramme (Gruppenadresse, Wert und Zeit) werden in dieser Tabelle erfasst.

<!-- Seite 319 -->

System Logtabelle In diese Tabelle werden Log Informationen erfasst. Zum Beispiel Informationen über den Versand von SMS. Die Aufzeichnungstiefe dieser Lognachrichten kann im ConfigTool eingestellt werden. Telegramm Tabelle Status Tabelle Log Nachrichten System ID Seriennummer EIBPORT Zeit Seriennummer Gruppenadresse Relevanz Gruppenadresse Daten Seriennummer Daten Telegramm ID Ursprung Telegramm ID Prozess ID Text Prozess ID EIBPORT Zeit Prozess ID EIBPORT Zeit Initialzeit Jüngste Zeit Jüngste Zeit Jüngste Zeit Log ID Quell Typ Quell Typ Wiederholungszähler Quelladresse Quelladresse Routingcounter Routingcounter Update Zähler Generiere SQL-Anweisung Mit der Schaltfläche “Generiere SQL-Anweisung“ werden entsprechende Anweisungen erzeugt die einen Datenbankserver veranlassen die Datenbank mit den dazugehörigen Tabellen anzulegen. Über die Kontrollkästchen im oberen Teil des Fensters kann die Anweisung verändert werden, falls eine existierende Datenbank gleichen Namens gelöscht werden soll. Abbildung 263: ConfigTool - Datenbankverbindung- Generiere SQL-Anweisung

<!-- Seite 320 -->

System

## 11.1.5

## LIZENZUPLOAD

Damit CONTROL R (Belegungsplan) uneingeschränkt genutzt werden kann, wird eine Lizenz benötigt. CONTROL R ist zur Steuerung von größeren Objekten wie Schulen oder Hotelanlagen geeignet (siehe Kapitel Raum). CONTROL S (ehemals HIC) benötigt seit der Firmware 0.11.5 keine Lizenz mehr. Das Belegungsplan Modul kann ohne Lizenz keine Daten generieren. Die Lizenzdatei (*.dat) muss an dieser Stelle in den EIBPORT geladen werden. Eine gültige Lizenz kann unter info@bab-tec.de angefordert werden. Die Datei wird über den Dateibrowser bei „Lizenzdatei auswählen“ ausgewählt und über „Hochladen“ in den EIBPORT geladen. Darunter befindet sich ein Anzeigefeld mit den Informationen zu der Lizenz. Abbildung 264: ConfigTool - Lizenz Upload Unter „Lizenzen“ wird der Lizenztyp angezeigt. Es gibt folgende: ▪ HIC J2ME Visualisierung: Für die Darstellung auf einem PDA mit eigener Java Installation (Java 2 Mobile Edition) ▪ HIC Ajax (Web-) Visualisierung: Für die Darstellung auf einem Windows Media Center Edition PC ▪ HIC iPhone Visualisierung: Für Darstellung auf iPhone/iPod oder auf anderen gängigen Handymodellen (mit Java Script). ▪ Belegungsplan: Damit das erstellte CONTROL R (Belegungsplan) Projekt die Möglichkeit hat, Daten zu generieren. Hinweis: Die Lizenztypen für CONTROL S (ehemals HIC) Visualisierung werden seit der Firmware Version 0.11.5 nicht mehr benötigt, da CONTROL S seitdem von vorneherein freigeschaltet ist. Es macht aber nichts aus, wenn die Lizenzen aus älteren Versionen noch vorhanden sind.

<!-- Seite 321 -->

System

## 11.1.6

## SICHERN/WIEDERHERSTELLEN

Der EIBPORT verfügt über eine „Sichern- und Wiederherstellungs-“ Funktion. Die Konfigurationsdaten, sowie alle Jobs-, Visualisierungs-, und Belegungsplan und Telegrammhistorien- Daten. können gesichert und später wiederhergestellt werden. Sicherung und Wiederherstellung können auch nur für die einzelnen Datenarten erfolgen. Abbildung 265: ConfigTool - Sichern/Wiederherstellen ▪ Konfiguration ▪ Jobs ▪ Belegungsplan ▪ Telegrammaufzeichnung ▪ Visu-Projekt & Bilder CUBEVISION CUBEVISION Projektdaten können nicht separat gesichert werden, sondern werden automatisch durch die Sicherung von „Visu-Projekt & Bilder“ mitgesichert. Über den selektiven Projektimport („Selektiver Projektimport (Für CUBEVISION)“) können einzelne CUBEVISION Projekte einzeln importiert werden. Konfiguration In den Konfigurationsdaten sind alle Einstellungen des ConfigTools gespeichert. Ausgenommen sind dabei die Verbindungseinstellungen für LAN (IP- Adresse). Würden diese Einstellungen mit gesichert, wäre es möglich sich bei der Wiederherstellung aus dem Gerät auszusperren. Zudem wird die Zustands- und Aufzeichnungstabelle des EIBPORT durch diese Einstellung gesichert. Jobs Die Jobdaten beinhalten nur die Dienste, die im Job-Editor angelegt worden sind. Die Jobdaten beanspruchen nicht sehr viel Speicherplatz, so dass die Sicherung schnell von statten geht. Die gesicherten Jobs werden automatisch in die vorhandenen Ordner geschrieben. Achtung: Bereits vorhandene Jobs werden durch eine Wiederherstellung überschrieben. Visu-Projekt & Bilder In diesen Daten werden alle erstellten Visualisierungsprojekte gesichert. Dazu gehören auch die Bilder und die Freien Komponenten (Schalter aus dem COMPONENTBUILDER) die in den EIBPORT geladen wurden. Belegungsplan (CONTROL R) Enthalten alle Daten des erstellten Belegungsplan (CONTROL R) Projektes. Speichert den erstellten Plan und die daraus generierten Daten. Der EIBPORT kann aus einem erstellten Plan nur dann Daten generieren, wenn er eine gültige Lizenz dafür hat (siehe Kapitel „Lizenzupload“. Ein Belegungsplan (CONTROL R) Projekt kann auch einzeln gesichert und wiederhergestellt werden. Eine ausführliche Dokumentation über den Belegungsplan kann unter info@bab-tec.de angefordert werden. Telegrammhistorie Der EIBPORT hat eine interne Aufzeichnungstabelle für 500.000 Telegramme. Anhand dieser Telegrammhistorie werden die Graphen in der Visualisierung gezeichnet. Damit die gleichen Daten auch nach einem Restore zur Verfügung stehen, können Sie mit gesichert werden. Geschieht die Sicherung nicht, werden im Zielgerät die schon vorhandenen Daten genutzt und die Anzeige in der Visualisierung ist fehlerhaft.

<!-- Seite 322 -->

System SICHERUNG Eine Sicherung des EIBPORT Projektes kann im Editor und im ConfigTool erfolgen. Über den Editor wird eine Sicherungsdatei im Home Verzeichnis des Computers angelegt. Dabei besteht der Dateiname aus Seriennummer und aktuellem Datum. Bei einer Sicherung über das ConfigTool ist nicht nur der Dateiname frei wählbar, sondern es werden auch Zusatzinformationen gespeichert. Dazu gehören Erstellungs-Datum der Sicherung, EIBPORT Version und EIBPORT Name. Außerdem bietet ein Kommentarfeld die Möglichkeit zusätzliche Informationen in der Sicherungsdatei festzuhalten. Des Weiteren kann über Checkboxen differenziert werden welche Teile des EIBPORT Projekts gesichert werden (siehe oben). Die Datei-Endung der Sicherungsdatei lautet „*.epb“ (EIBPORT Backup). Hinweis: Eine Sicherung des Projektes sollten nach jeder Änderung angelegt werden. So kann im Notfall der letzte aktuelle Status wiederhergestellt werden. WIEDERHERSTELLEN Ist die gewünschte Sicherungsdatei ausgewählt zeigen die vier Kontrollkästen an, welche Daten die Sicherungsdatei enthält. Ist es beispielsweise eine Sicherungsdatei der Konfiguration, sind die Haken bei „Jobs“, „Visu-Projekt & Bilder“ und „Belegungsplan“ nicht gesetzt. Bei einer Sicherungsdatei die mehr als einen Datentyp gesichert hat, kann über diese Kontrollhaken bestimmt werden welcher Teil der Sicherungsdaten wiederhergestellt wird. So ist es z.B. möglich aus einer kompletten Sicherung nur die Job Daten wiederherzustellen. Hier werden auch das Backup Datum mit Uhrzeit, die EIBPORT Version, der EIBPORT Name und der persönliche Kommentar angezeigt. Kompatibilität Die verschiedenen EIBPORT Versionen sind so entwickelt, dass eine Abwärts-Kompatibilität gegeben ist. Das bedeutet Projekte, die mit älteren Versionen erstellt worden sind, können ohne Probleme in neuere Versionen geladen werden. Ausnahme: Geräte der Hardwareversion 1. Die Projektdaten dieser Versionen (bis Firmware 0.3.17) können nicht in neuere Geräte eingespielt werden. Wichtig: Projekte die in neueren Versionen erstellt wurden, können nicht in ältere Versionen eingespielt werden.

## 11.1.7

## EIBPORT STEUERUNG

LED Test: Test der Signal-LEDs. BCU Reset: Neustart der BCU (Bus Coupling Unit), des Busankoppler. Warmstart: Neustart der internen Applikationen. Kaltstart: Kompletter Neustart (entspricht dem Trennen von der Spannungsversorgung).

<!-- Seite 323 -->

System

## 11.1.8

## VPN SSL

VPN bedeutet „Virtual Private Network“ und bezeichnet eine speziell abgesicherte Verbindung zwischen Server und Client. Dabei wird zwischen den Kommunikationsteilnehmern ein virtuelles, eigenes (privates) Netzwerk aufgebaut, auf das Dritte keinen Zugriff haben. Server und Client kommunizieren darüber so, als befänden sie sich tatsächlich innerhalb des gleichen Netzwerkes. EIBPORT bietet zwei verschiedene VPN-Lösungen an, „VPN PPTP“ und „VPN SSL“. (für „VPN PPTP“ siehe Kapitel VPN PPTP) VPN PPTP ▪ Automatische Konfiguration auf Client-Seite ▪ Lösung für iOS-Geräte ▪ Nur Server Funktionalität ▪ Entspricht nicht mehr aktuellen Sicherheitsstandards VPN SSL ▪ Basiert auf OpenVPN ▪ Server und Client Funktionalität (BAB SECURELINK) ▪ Sehr sicher ▪ Nicht mit iOS möglich Abbildung 266: System – VPN SSL Der VPN SSL Dienst im EIBPORT bietet zwei Funktionalitäten: ▪ Das Herstellen einer BAB SECURELINK Verbindung (Gerät fungiert als VPN-Client) zu anderen BAB TECHNOLOGIE Geräten (LINKMODULE, EIBPORT, FACILITYMASTER) ▪ VPN-Server für eine gesicherte Verbindung zwischen PC und LINKMODULE über einen OpenVPN Client Damit die Funktionalitäten genutzt werden können ist es wichtig, dass der integrierte VPN SSL Server nach der Inbetriebnahme initialisiert wird, s. u.

<!-- Seite 324 -->

System VPN SSL SERVER INITIALISIEREN Um die VPN SSL-relevanten Dienste (BAB SECURELINK, VPN-Server) im EIBPORT zu nutzen, muss der VPN- Server einmalig initialisiert werden. Klicken Sie dazu auf „Grundkonfiguration starten“ im Menü „VPN SSL“. Abbildung 267: System – VPN SSL, Grundkonfiguration starten Hinweis: Die Initialisierung dauert ca. 50 Minuten. In dieser Zeit werden die erforderlichen Zertifikate erzeugt. Schalten Sie den EIBPORT in dieser Zeit nicht ab. Ist der VPN-Server erfolgreich initialisiert (s. o.), werden die VPN-Server-Einstellungen dargestellt. Abbildung 268: System – VPN SSL, Server initialisiert

<!-- Seite 325 -->

System VPN-SERVER EINSTELLUNGEN (FÜR EINGEHENDE VERBINDUNGEN) Um den VPN-Server für eingehende Verbindungen zu konfigurieren, sind folgende Parameter verfügbar: ▪ VPN-Server aktivieren: VPN-Server wird erst durch Setzen des Häkchens aktiviert. ▪ Server-Log anzeigen: Es werden die „CLIENT LIST“, „ROUTING TABLE“ und „GLOBAL STATS“ angezeigt. ▪ Externe IP-Adresse / Hostname: Bitte tragen Sie hier die Adresse ein, unter der das EIBPORT von extern zu erreichen ist. Kommt die eingehende Verbindung (ein VPN-Client, der sich mit dem Server verbinden möchte) aus demselben Netzwerk, muss hier die lokale IP-Adresse des EIBPORT eingetragen werden. Kommt die Verbindung von außerhalb, muss hier die externe Adresse des jeweiligen Netzwerkes verwendet werden (z. B. die externe IP-Adresse des DSL- Routers). ▪ EIBPORT VPN IP: Gibt die IP-Adresse an, die das EIBPORT innerhalb des VPN-Netzwerkes hat. ▪ VPN-Port: Bestimmt die Portnummer auf der der VPN-Dienst kommuniziert. ▪ VPN-Subnetz-IP-Bereich: Bestimmt den IP-Bereich, in welchem das VPN-Netzwerk angelegt wird (10.8.0.0 ist voreingestellt). ▪ VPN-Subnetzmaske: Bestimmt den Subnetzbereich des VPN-IP-Bereiches (255.255.255.0 voreingestellt). ▪ Maximale Anzahl Clients: Die Zahl bestimmt wie viele VPN-Clients sich mit dem Server verbinden können. ▪ Einstellungen speichern: Speichert die Einstellungen. Hinweis: Erst wenn „VPN-Server aktivieren“ markiert ist, und die Einstellungen gespeichert wurden, ist der VPN-Server aktiv. OPENVPN (VPN-CLIENT) KONFIGURATIONSDATEI ERSTELLEN Hilft bei der Herstellung einer VPN-Verbindung zwischen Computer und EIBPORT. Die notwendigen VPN- Verbindungseinstellungen werden in einer OpenVPN-Konfigurationsdatei zusammengefasst und auf dem lokalen Computer abgespeichert. OpenVPN ist eine freie Software zum Aufbau von VPN-Verbindungen für nahezu alle Betriebssysteme. Abbildung 269: VPN SSL – OpenVPN Datei erstellen und herunterladen Bitte laden Sie sich die richtige OpenVPN-Client-Software für Ihr Betriebssystem herunter. ▪ Windows: „OpenVPN Connect“ (von www.openvpn.net) ▪ MAC OS: „OpenVPN for macOS“ (von https://openvpn.net/client-connect-vpn-for-mac-os/ ) ▪ Android: „OpenVPN Connect“ (aus dem Google PlayStore) ▪ iOS: „OpenVPN Connect“ (von https://apps.apple.com/) Erstellung der VPN-Konfigurationsdatei für Ihren Client. ▪ Tragen Sie einen eindeutigen Namen für die Konfigurationsdatei unter „Client-Name“ ein. Anhand dieses Namens wird der jeweilige Computer später in der Liste der „Bekannten Clients“ identifiziert. ▪ Klicken Sie auf „Erstellen und Downloaden“. Es öffnet sich ein Browserdialog zum Download der „*.ovpn“ Konfigurationsdatei. Speichern Sie die Konfigurationsdatei auf Ihrem Computer. Gleichzeitig wird in der Liste „Bekannte Clients und ausgestellte Zertifikate“ die Konfigurationsdatei als bekannter Client angezeigt.

<!-- Seite 326 -->

System PORT FREIGABE FÜR VPN-VERBINDUNG Bitte beachten Sie, dass der TCP-Port für die VPN-Verbindung freigegeben sein muss. Um einen Port in Ihrem Router frei zugeben müssen Sie auf dem Router die Portweiterleitung (Port Forwarding) einrichten. OPENVPN CLIENT FÜR WINDOWS / MACOS EINRICHTEN ▪ Installation OpenVPN Connect Clientsoftware auf Ihren PC / Mac ▪ Die erstellte VPN Konfigurationsdatei '[Name].ovpn' lässt sich direkt durch Doppel-Klick mit der Clientsoftware öffnen ▪ Bestätigen Sie die Auswahl Ihrer VPN-Konfigurationsdatei ▪ Durch Aktivierung von „Connect“ wird die VPN- Verbindung gestartet. ▪ Der EIBPORT ist jetzt unter der „EIBPORT VPN IP“ (standardmäßig 10.8.0.1) zu erreichen! Abbildung 270: OpenVPN Connect Windows

<!-- Seite 327 -->

System OPENVPN CLIENT FÜR ANDROID-GERÄTE EINRICHTEN ▪ Installation OpenVPN Connect APP auf Ihrem Android Gerät Abbildung 271: OpenVPN Connect APP ▪ Übertagen Sie die erstellte VPN Konfigurationsdatei '[Name].ovpn' auf Ihre Android Gerät Abbildung 272: OpenVPN Connect App – Dateiimport ▪ Importieren Sie Ihre Konfigurationsdatei (z.B. VPN_Android.ovpn) ▪ Mit „ADD“ wird nun die Verbindung zu Ihrem EIBPORT via OpenVPN aufgebaut ▪ Ihr EIBPORT ist jetzt unter der EIBPORT VPN IP (standardmäßig 10.8.0.1) zu erreichen! Praxistipp: Im Falle bei Problemen mit der Verbindung durch Änderungen oder Update kann es sinnvoll sein, die VPN SSL neu zu konfigurieren. Ein Löschen ist jedoch nicht möglich. Nur im Update -Prozess des EIBPORT kann die VPN SSL Verbindung zurückgesetzt werden, so dass die Wiederherstellung ohne die Übernahme der VPN-Einstellungen erfolgt.

<!-- Seite 328 -->

System OPENVPN CLIENT FÜR IOS-GERÄTE EINRICHTEN ▪ Installation der OpenVPN Connect APP auf Ihrem iOS-Gerät Abbildung 273: OpenVPN Connect APP iOS ▪ Die erstellte VPN Konfigurationsdatei '[Name].ovpn' lässt sich direkt als Anhang einer Email öffnen Ihre-VPN-Server-IP Abbildung 274: OpenVPN Connect - Konfiguration ▪ Bestätigen Sie die Auswahl Ihrer VPN-Konfigurationsdatei durch „ADD“ Ihre-VPN-Server-IP Abbildung 275: OpenVPN Connect – Verbindungsaufbau ▪ Nach dem die Konfiguration geladen wurde, erfolgt eine Aktivierung der Verbindung durch ADD und die VPN-Verbindung wird gestartet. Ihre-VPN-Server-IP Ihre-VPN-Server-IP Abbildung 276: OpenVPN Connect - Connection stats

<!-- Seite 329 -->

System Abbildung 277: OpenVPN - CUBEVISION 2 Der EIBPORT ist jetzt unter der „EIBPORT VPN IP“ (standardmäßig 10.8.0.1) zu erreichen! BEKANNTE CLIENTS UND AUSGESTELLTE ZERTIFIKATE Alle erstellten Konfigurationsdaten werden in dieser Liste angezeigt. Abbildung 278: OpenVPN – Liste der bekannten Clients Bei einer aktiven Verbindung werden „Client IP“ und „Verbunden seit“ mit den entsprechenden Werten ausgefüllt. Zertifikat Jeder verbundene Client hat durch die Konfigurationsdatei sein eigenes Zertifikat erhalten. Das Zertifikat kann über den Button „Zertifikat“ eingesehen, heruntergeladen („Download“) oder gesperrt werden („Sperren“). Abbildung 279: OpenVPN Client – Zertifikat anzeigen Client sperren Um einen verbundenen Client zu sperren nutzen Sie die „Sperren“ Funktion im „Zertifikat“-Menü. Die Client-Verbindung wird sofort unterbrochen. Um den Client wieder zu benutzen, muss die Sperre gelöscht- und eine Konfigurationsdatei erneut erstellt werden. ▪ Öffnen Sie „Zertifikat“ erneut. Klicken Sie auf „Löschen“. Danach können Sie im Zertifikatsfenster erneut eine Konfigurationsdatei für den gleichen Client-Namen herunterladen.

<!-- Seite 330 -->

System 11.1.8.1 BAB SECURELINK Eine BAB SECURELINK Verbindung ist eine auf BAB-Geräte spezialisierte VPN-Verbindung, welche die einfache Einrichtung einer gesicherten Kopplung mehrerer Anlagenteile über Netzwerkdomänen hinweg ermöglicht. Zurzeit steht SECURELINK für folgende Geräte zur Verfügung: ▪ LINKMODULE ▪ EIBPORT ▪ FACILITYMASTER VERBINDUNGSPRINZIP Aktivierung SECURELINK VPN SERVER initialisiert & aktiviert EIBPORT LINKMODULE Gesicherte SECURELINK Verbindung Abbildung 280: Gesicherte SECURELINK Verbindung Das SECURELINK Verbindungsprinzip exemplarisch dargestellt zwischen LINKMODULE und EIBPORT. Das Gerät (hier LINKMODULE) von dem aus die SECURELINK Verbindung hergestellt wird, fungiert dabei als VPN-Client, das angefragte Gerät ist dabei der VPN-Server (hier EIBPORT). Darüber hinaus kann der EIBPORT außerdem als Client fungieren und wie das LINKMODULE eine Verbindung zu einem FACILITYMASTER aufbauen. VORAUSSETZUNGEN Für eine erfolgreiche SECURELINK Verbindung sind folgende Voraussetzungen erforderlich: ▪ Vollständige Netzwerkeinstellungen in beiden Geräten (Standard-Gateway, DNS) ▪ VPN-Server im gegenüberliegenden Gerät muss initialisiert und aktiviert sein (Externe IP-Adresse / Hostname beachten) ▪ Kommunikation auf TCP Port 1724 zwischen beiden Geräten möglich Hinweise: Zur Einrichtung der SECURELINK Verbindung wird im VPN-Server ein entsprechendes Zertifikat erstellt und muss zum VPN-Client übertragen werden. Hierfür ist der Port 80 als Weiterleitung erforderlich. Für den ersten Datenaustausch ist somit die Freigabe für diesen Port 80 erforderlich. Nach Verbindungsherstellung sollte diese Portfreigabe wieder gelöscht werden, da die weitere Kommunikation über TCP-Port 1724 erfolgt.

<!-- Seite 331 -->

System SECURELINK VERBINDUNG HERSTELLEN Um eine SECURELINK Verbindung herzustellen, gehen Sie bitte wie folgt vor: ▪ Prüfen Sie die Portfreigaben 1724 und 80. ▪ Der VPN-Server ist, wie vor beschrieben, eingerichtet. Als Serveradresse ist die externe Adresse eingetragen, so wie der VPN-Server zu erreichen ist. Abbildung 281: VPN Server - VPN SSL ▪ Gehen Sie zu den Einstellungen für den VPN-Client ▪ Wechseln Sie in das Konfigurationsfenster „BAB SECURELINK“. ▪ Füllen Sie die Felder unter BAB SECURELINK aus. o BAB VPN-Serveradresse: Tragen Sie hier die IP-Adresse oder Hostnamen des gegenüberliegenden BAB-Gerätes ein, welches den VPN-Server aktiviert hat. o BAB VPN-Server HTTP-Port: Tragen Sie hier den http-Port des gegenüberliegenden BAB- Gerätes ein o BAB Geräteaccount / Passwort: Geben Sie die „admin“-Benutzerdaten des gegenüberliegenden BAB-Gerätes an. Abbildung 282: BAB SECURELINK Menü ▪ Klicken Sie auf „Vom Server holen“. Die erforderlichen SECURELINK Benutzerdaten werden vom entfernten BAB-Gerät geladen. ▪ Aktivieren Sie das Kontrollkästchen „Verbindung aktivieren“ bei „Verbindungsstatus“. Die Verbindung wird dann hergestellt. Client-Log anzeigen Es werden Lognachrichten zur Überprüfung der Verbindung angezeigt. Teste VPN-Verbindung Die VPN-Verbindung kann hier vorab getestet werden

<!-- Seite 332 -->

System

## 11.1.9

## BENUTZERADMINISTRATION

Abbildung 283: ConfigTool - Benutzeradministration Die Benutzeradministration im ConfigTool ist unabhängig von der Benutzerverwaltung der Visualisierung (Visualisierungs-Editor) . Hier wird der Benutzerzugriff auf den Editor und das ConfigTool administriert. Um den Zugriff auf die Visualisierung und deren Projekte zu verwalten, muss die Benutzerverwaltung im Editor aktiviert Im Menü befindet sich eine Tabelle mit den angelegten Benutzern. Im Auslieferungszustand ist nur der Benutzer „Administrator“ angelegt. In der ersten Spalte wird der tatsächliche Name und in der zweiten Spalte der Benutzername angezeigt. Die letzte Spalte zeigt an ob der Benutzer sichtbar ist oder nicht. Diese Spalte ist nur eine Information, ob der Benutzer im Auswahlmenü der Anmeldung sichtbar ist oder nicht, kann in den Benutzereinstellungen fest-gelegt werden. 11.1.9.1 BENUTZER ANLEGEN Ein neuer Benutzer wird über die Schaltfläche „neuer Benutzer“ angelegt. Zunächst muss der Benutzername definiert werden. Das ist der Name der später beim Anmeldevorgang abgefragt wird. Nach der Bestätigung mit „OK“ erscheint der Benutzer in der Liste. Als Benutzer wird automatisch der Name „User“ eingetragen. Der Account „User“ wird bei Erstellung automatisch durchnummeriert. Jeder Benutzer wird zunächst ohne Rechte angelegt. 11.1.9.2 BENUTZERRECHTE VERGEBEN Abbildung 284: ConfigTool - Benutzeradministration - Benutzer bearbeiten Neu angelegte Benutzer besitzen keine Rechte. Um diese zu vergeben oder Rechte eines Bestehenden Accounts zu verändern wird per Rechtsklick auf den Benutzername das Kontextmenü geöffnet. Dieses Menü bietet die Möglichkeit den Benutzer zu bearbeiten oder Ihn zu löschen. Durch die Auswahl „Bearbeiten“ erscheint ein neuer Dialog, indem die Benutzerspezifischen Einstellungen gemacht werden: Benutzer Bezeichnung für den Benutzer. Nicht der Anmeldename. Benutzername Benutzername für die Anmeldung (wird beim Anlegen eines neuen Benutzers festgelegt) Passwort Passwort für die Benutzeranmeldung. Um Tippfehler zu vermeiden, muss das Passwort wiederholt eingegeben werden. Passwort ändern Wenn gesetzt, wird bei Benutzer bei der nächsten Anmeldung aufgefordert ein neues Kennwort zu vergeben. Sichtbar Wenn gesetzt, wird der Benutzername in der Benutzerauswahlliste bei der Anmeldung angezeigt.

<!-- Seite 333 -->

System Abbildung 285: ConfigTool - Benutzerrechte vergeben Nur wenn gesetzt, erhält der Benutzer Zugriff auf den Visualisierungs-Editor. Die folgenden Parameter definieren, auf welche Bereiche im Konfigurationstool der Benutzer Zugriff erhalten soll. Um den Zugriff freizugeben, muss ein Haken gesetzt werden. Bereiche, die nicht freigegeben sind, werden im Konfigurationstool für den jeweiligen Benutzer ausgeblendet. Benutzeradministration Wenn gesetzt, erhält der Benutzer Zugriff auf die Benutzerverwaltung des Konfigurationstools. Datenbank Konfiguration Zugriff auf die Konfiguration der Datenbank. Startseite Zugriff auf die Startseiteneinstellungen. Lizenz Upload Zugriff auf den Lizenzupload. ABB KNXnet/IP Der Zugriff auf ABB KNXnet/IP KNXnet/IP Zugriff auf die KNXnet/IP Einstellungen. Sichern/Wiederherstellen Zugriff auf den Bereich Sichern/Wiederherstellen, wobei der Zugriff für Sichern oder Wiederherstellen einzeln geregelt werden kann. EIBPORT Kontrolle Zugriff auf die EIBPORT -Steuerung. Es kann einzeln festgelegt werden, welche der vier Funktionen der Anwender bedienen darf. Konfiguration Für die Optionen im Konfigurationsmenü kann der Zugriff nicht nur gesperrt oder freigegeben werden, sondern in Fünf Stufen unterteilt werden. ▪ Nicht sichtbar: Die Parameterkategorie wird ausgeblendet. ▪ Level 1: Inbetriebnahme; es werden nur die Parameter angezeigt, die für die Inbetriebnahme nötig sind. ▪ Level 2: Standard ▪ Level 3: Erweiterter Zugriff ▪ Level 4: Voller Zugriff auf alle Parameter Durch die Mouse-Over-Hilfe (Mauszeiger einen Augenblick auf der ausgewählten Stufe verweilen lassen) wird angezeigt, welche Einstellungen in welchem Level freigeschaltet wären. Die Angabe „false“ bedeutet die Einstellung ist gesperrt, „true“ bedeutet, dass sie verstellbar ist. Nach dem die Einstellungen getroffen worden muss abgespeichert werden. Benutzer löschen Ein Benutzer wird über das Kontextmenü gelöscht (Rechtsklick auf den Benutzernamen im der Benutzerübersicht).

<!-- Seite 334 -->

System

### 11.1.10 DATENTRÄGERVERWALTUNG

Um für die Anwendungen ausreichend Speicherplatz im EIBPORT zur Verfügung zu haben und für eine Datenarchivierung auf externen Speichermedien wurde der EIBPORT um die Datenträgerverwaltung erweitert. Damit diese Speichermedien ohne weiteres zugängliches sind, ist hierfür als Zubehör SDMODULE zu nutzen. Hinter der Schutzabdeckung wird das SDMODULE mit der USB-Schnittstelle verbunden. Der Benutzer hat durch den SD-Karten-Slot auf der Vorderseite Zugriff auf das Speichermedium, ohne die Abdeckung für das Verteilerfeld entfernen zu müssen. Bei Anschluss eines SDMODULE s wird dies durch den EIBPORT erkannt. Zudem erkennt der EIBPORT auch die verwendete Speicherkarte. Für die Verwendung im EIBPORT ist die Speicherkarte entsprechend zu formatieren. Die Speicherung der Daten auf der Speicherkarte erfolgt in verschlüsselter Form. Abbildung 286: ConfigTool - Datenträgerverwaltung Nach Formatierung der Speicherkarte ist diese zur Verwendung, z.B. als Kameraarchive, vorbereitet. Es ist nun erforderlich, das mit Hilfe des LOGIKEDITORs Verzeichnisse und Speicherplatz auf der Speicherkarte zugewiesen werden muss. Der LOGIKEDITOR ist über die EIBPORT Startseite erreichbar. Seine Funktionen sind in einer separaten Dokumentation beschrieben „LOGIKEDITOR Dokumentation“. Bitte schauen Sie auf unsere Webseite, auf die beiliegende CD oder melden sich bei info@bab-tec.de.

<!-- Seite 335 -->

System

## 11.2

## RECOVERY SYSTEM IM EIBPORT

Ab Fertigungsdatum 11.11.2020 wird der EIBPORT mit einem Recovery System ausgeliefert. Optisch ist das Gerät mit einem schwarzen Punkt gekennzeichnet, der sich zwischen der KNX Programmier-Taste und der Programmier-LED befindet. Sollte der EIBPORT z.B. im BAB STARTER nicht mehr gefunden werden, so kann mit Hilfe des Recovery System der EIBPORT wieder in den Auslieferungszustand versetzt werden. Der EIBPORT kann nur, während der Boot- (Start-) Phase in den Recovery Modus versetzt werden. Dazu muss während die Betriebsspannung angelegt wird, der KNX Programmierknopf (unten rechts) gedrückt gehalten werden. Dies gilt für alle EIBPORT -Varianten. Der Programmierknopf muss gedrückt bleiben, bis die rote Programmier-LED leuchtet. Ab diesem Moment startet der EIBPORT den Recovery-Modus. Der Programmierknopf kann jetzt losgelassen werden. Während dieses Vorganges darf auf keinen Fall das Gerät spannungslos gemacht werden. Das Recovery dauert ca. 15 Minuten. In dieser Zeit wird der Fortschritt mit Hilfe der vier Geräte-LEDs an der Vorderseite des EIBPORT angezeigt. Es fängt an mit nur einer (der oberen) blinkenden LED. Dann geht es sukzessive weiter mit immer mehr blinkenden LEDs. Wenn alle LEDs nicht mehr blinken, sondern erlöschen sind, startet der EIBPORT nach dem Recovery neu. Nun ist der EIBPORT auf die Werkseinstellungen zurückgesetzt und es gelten die IP-Adressen und Netzwerkparameter aus dem Handbuch wieder.

## 11.3

## UPDATE

Eine Beschreibung zur Nutzung des Webupdate finden Sie im Kapitel: „Update über die integrierte Weboberfläche“!

<!-- Seite 336 -->

Objektstruktur / Adressraum

## OBJEKTSTRUKTUR / ADRESSRAUM

EIBPORT bildet die Struktur der Kommunikationsobjekte des KNX nach. Das heißt, jedem Objekt können bis zu 5 Gruppenadressen zugeordnet werden. Somit kann die Vergabe der Gruppenadresse eines z.B. Aktor Kanals direkt nachgebildet werden. Der EIBPORT ist damit jederzeit über den tatsächlichen Zustand des Aktors (nicht Gruppenadresse) informiert und ein aufwändiges Arbeiten mit Rückmeldungen kann unterbleiben. Diese Vorgehensweise vereinfacht die Erstellung von logischen Verknüpfungen, da jedem Eingangsobjekt der Gatter bis zu 5 Gruppenadressen zugeordnet werden können.

## 12.1

EIBPORT ADRESSRAUM: Der EIBPORT unterstützt 32 Hauptgruppen (bei 2- oder 3-stelliger Schreibweise). Diese sind wie folgt aufgeteilt: 0–15 realer EIB-Adressraum Der reale EIB-Adressraum wird vom EIBPORT auf KNX gesendet. 16–31 virtueller EIB-Adressraum Der virtuelle EIB-Adressraum wird vom EIBPORT im Netzwerk und intern im EIBPORT verwendet. Aufgrund dieser Adressaufteilung kann die reale EIB-Buslast reduziert werden. Eine im Netzwerk angebundene zentrale Visualisierung kann z.B. Zeitschaltuhren im EIBPORT gezielt aktivieren / deaktivieren, ohne den KNX zu belasten.

## 12.2

## GENERELLE SYNTAX

Nach der ersten Gruppenadresse sind die weiteren Adressen in eine Klammer zu setzen und durch Komma zu trennen. Beispiel: 2/12(2/13,2/14,2/15,2/16)

<!-- Seite 337 -->

KNXnet/IP | ETS

## KNXNET/IP | ETS

Der EIBPORT hat einen KNXnet/IP Server integriert. Dieser ermöglicht a) das KNXnet/IP routing zur Kopplung mit anderen KNX IP Routern und stellt b) eine Schnittstelle für die Inbetriebnahme Software ETS zur Verfügung (KNXnet/IP tunneling). KNXNET/IP TUNNELING KNXnet/IP Tunneling wird verwendet, um die eine Verbindung zwischen ETS und EIBPORT herzustellen, um KNX-Geräte zu programmieren, oder den KNX-Datenverkehr mitzulesen (Busmonitor). KNXnet/IP Tunneling ist eine Punkt-zu-Punkt Verbindung und basiert auf „unicast“ (Kommunikationsformen / Routing Schemata). Um eine „Tunneling“-Verbindung aus der ETS zum EIBPORT herzustellen, gehen Sie bitte wie in Kapitel EIBPORT als ETS-Inbetriebnahme Schnittstelle nutzen beschrieben vor. PORT (UDP) KNXNET/IP ROUTING KNXnet/IP Routing wird von sog. KNX IP Routern dazu verwendet verschiedene Linien oder Bereiche über das Netzwerk zu koppeln. Dabei wird eine Mehrpunkt Verbindung auf Basis von multicast benutzt (Kommunikationsformen / Routing Schemata). Bitte beachten Sie, dass in komplexeren Netzwerkstrukturen Multicast nicht automatisch über Switche und Router weitergeleitet wird! Stellen Sie vor Aktivierung sicher, dass die betreffenden Geräte über Multicast kommunizieren können. MULTICAST ADRESSE (Standard) 224.0.23.12 PORT Abbildung 287: KNXnet/IP Routing – Kommunikationsparameter Vorbereitungen im EIBPORT / Physikalische Adressierung Um das Protokoll zu aktivieren, muss der EIBPORT von seiner physikalischen Adresse her als Linien- oder Bereichskoppler definiert werden (mindesten eine 0 in der physikalischen Adresse). Zur Einstellung der physikalischen Adresse siehe Kapitel Physikalische Adresse. ▪ Danach kann „Routing“ über die Option „System“ > „KNXnet/IP“ > „Aktivieren: KNXnet/IP zu EIB“ und „Aktivieren: „EIB zu KNXnet/IP“ für beide Richtungen aktvieren. Abbildung 288: KNXnet/IP Routing aktivieren

<!-- Seite 338 -->

KNXnet/IP | ETS

## 13.1

## EIBPORT ALS ETS-INBETRIEBNAHME

## SCHNITTSTELLE NUTZEN

Um den EIBPORT als Inbetriebnahme Schnittstelle für die ETS zu nutzen, verwenden Sie bitte das „KNXnet/IP Tunneling“-Protokoll. Die Verbindung kann sowohl lokal als auch über das Internet/Intranet hergestellt werden. Letzteres erfordert eine vorherige Freigabe der Kommunikation in der Firewall. EIBPORT Einstellungen Aktivieren Sie im EIBPORT unter „System“ > „Konfiguration“ > „Erweiterte EIB (yabus) Einstellungen“ die Option „KNXnet/IP Tunneling“. Die KNXnet/IP Tunneling Verbindung der ETS benötigt zur Kommunikation zwei freie (virtuelle) physikalische Adressen im KNX-Netzwerk. Die Adressen werden nur temporär für die „Tunneling“-Verbindung genutzt. Daher werden Sie im EIBPORT separat neben der eigentlichen physikalischen Adresse (phys. Adresse der BCU) konfiguriert. Siehe Kapitel Physikalische Adresse. ▪ Um das Protokoll zu aktivieren, gibt es ein Kontrollkästchen welches im Menü „Erweiterte EIB (yabus) Einstellungen“ ganz unten zu finden ist. Siehe auch Kapitel KNXnet/IP Tunneling Abbildung 289: KNXnet/IP Tunneling aktivieren ETS-Einstellungen ▪ In der ETS 5 wechseln Sie in das Menü „Bus“ > „Schnittstellen“. ▪ Suchen Sie den EIBPORT anhand des eibPort Namens und anhand der IP-Adresse ▪ Markieren Sie das gewünschte Gerät und führen Sie den „Test“ durch. ▪ Nach erfolgreichem Test wählen Sie die Schnittstelle für die ETS dauerhaft aus, indem Sie auf „Auswählen“ klicken. Die ETS verwendet diese Schnittstelle dann automatisch für alle KNXnet/IP Tunneling relevanten Verbindungen. Verbindungsherstellung über das Internet Für eine Verbindung über das Internet braucht der EIBPORT ein gültiges „Standard Gateway“ in seinen Netzwerkeinstellungen. Des Weiteren müssen in dem Router vor Ort die Firewall bzw. NAT-Regeln entsprechend angepasst sein. Die Kommunikation zwischen EIBPORT und ETS findet auf dem UDP-Port

# 3671 statt! In der ETS muss die IP-Adresse manuell in das vorgesehene Feld eintragen werden, da eine

automatische Suche nach den Geräten nicht über das Internet funktioniert. Des Weiteren muss bei einer Verbindung über das Internet der „NAT-Modus“ aktiviert werden.

<!-- Seite 339 -->

KNXnet/IP | ETS Einstellungen in der ETS 3 & 4 ▪ Öffnen Sie in der ETS das Menü „Extras“ > „Optionen“ > „Kommunikation“ und drücken auf „Schnittstelle konfigurieren“. ▪ Wählen Sie als Protokoll Typ „KNXnet/IP“ aus. ▪ Geben Sie die Adresse des EIBPORT manuell an. Abbildung 290: ETS - KNXnet/IP Tunneling

## 13.2

## EIBPORT IN DER ETS DOKUMENTIEREN

Es gibt keine ETS-Applikation für den EIBPORT, da er über sein Web-Frontend programmiert wird. Damit die physikalische Adresse im Projekt reserviert ist und ggf. Filtertabellen korrekt erstellt werden können, ist ein Dummy-Applikation/Gerät in das Projekt einzufügen.

<!-- Seite 340 -->

KNXnet/IP | ETS

## 13.3

## GRUPPENADRESSEN AUS DER ETS

## EXPORTIEREN (ESF DATEI)

Sollen die Gruppenadressen aus dem zu visualisierenden Projekt auf den EIBPORT übertragen werden, müssen die Gruppenadressen mit dem OPC-Export des ETS3-Clients in eine ESF-Datei exportiert werden. Dabei werden alle Gruppenadressen in die ESF-Datei geschrieben, die im Projekt verbunden sind. Export aus der ETS5 Um die die Gruppenadressen aus der ETS5 zu exportieren muss wie folgt vorgegangen werden: Abbildung 291: ETS 5 – ESF-Export ▪ Öffnen Sie das entsprechende Projekt ▪ Öffnen Sie das Menü „Extras“ > „OPC exportieren“ und wählen Sie den gewünschten Speicherplatz aus Export aus der ETS 4 Um den *.esf Export aus der ETS 4 anzustoßen muss das gewünschte Projekt zunächst geöffnet werden. In der Projektübersicht kann dann über das Menü „Extras“ > „OPC exportieren“ eine *.esf Datei an einem beliebigen Ort abgelegt werden. Abbildung 292: ETS 4 - ESF Export Die ESF-Datei kann im Editor über „ESF-Upload & Datenpflege“ in den EIBPORT geladen werden. Dort ist es auch möglich die Eintragungen ggf. noch zu verändern.

<!-- Seite 341 -->

KNXnet/IP | ETS Export aus der ETS 3 Um die die Gruppenadressen aus der ETS3 zu exportieren, muss wie folgt vorgegangen werden: Im Menu Datei -> Datenaustausch (z.B. OPC) … wählen. Es erscheint der Dialog „Fremdformat exportieren“. Dort die zweite Option Export… unter „Export zum OPC-Server“ auswählen, und einen Speicherort bestimmen. Das Ergebnis des Exports ist eine *.esf Datei. Abbildung 293: ETS - ESF Datei exportieren ADRESSSTRUKTUR SEIT ETS 4 Achtung: Eingeschränkte Kompatibilität seit ETS4! Bitte verwenden Sie ab der ETS4 nur die in der ETS2/3 üblichen dreistufigen bzw. zweistufigen Gruppenadressstruktur. Eine Verwendung mit dem erweiterten Gruppenadressbereich bzw. der freien Gruppenadressstruktur ist nicht möglich.

<!-- Seite 342 -->

Öffentliche IP-Adressen / DynDNS

## ÖFFENTLICHE IP-ADRESSEN / DYNDNS

In den häufigsten Fällen befindet sich der EIBPORT in einem lokalen (privaten) Netzwerk, und wird über einen Router mit dem Internet verbunden. In einem öffentlichen Netz wie dem Internet ist es wichtig, dass jeder Teilnehmer eine eigene Adresse hat, und diese einzigartig ist. Diese Adresse wird dem Router vom Internet Service Provider (ISP) zugewiesen: Statische IP-Adresse Um eine statische IP-Adresse zu bekommen, müssen mit dem Provider ein entsprechender Vertrag abgeschlossen werden. Der entsprechende Router und damit das dahinterliegende Netz ist immer über dieselbe Adresse erreichbar. Dynamische IP-Adresse Diese Art von Adresse ist die gängigste im privaten Umfeld (DSL-Flatrate etc.). Gegenüber der Statischen IP-Adresse bekommt der Router vom ISP eine beliebige Adresse aus dessen Adressraum zugewiesen. Diese Adresse ist zwar auch immer einmalig, aber sie ändert sich relativ häufig: Jedes Mal wenn sich der Router neu mit dem Internet verbinden will, bekommt er eine andere Adresse. Das geschieht spätestens alle 24h. Geht man bei einer Verbindung zum EIBPORT denselben Weg wie bei der statischen IP- Adresse, so ist nach spätestens 24h der EIBPORT nicht mehr erreichbar, weil die Adresse nicht mehr stimmt. Es gibt im Internet kostenlose Dienste (z.B.: dyndns.org), die dynamische IP-Adressen mit einem sog. Domänennamen (Domain) verbinden. Darüber hinaus hat das den Vorteil, dass sich der Benutzer keine unhandliche Zahlenkombination, sondern nur einen Namen wie z.B. „zuHause.dyndns.org“ merken muss. Mit dieser einmaligen Adresse kann der EIBPORT immer erreicht werden, obwohl sich die eigentliche Adresse dahinter ständig ändert. Notwendig für diesen Dienst ist ein Router, der dynamische DNS-Adressen unterstützt.

<!-- Seite 343 -->

Sprache ändern

## SPRACHE ÄNDERN

Abbildung 294: Java Control Panel - Da alle Komponenten des EIBPORT sogenannte Java-Applets sind, muss die Sprache nicht im EIBPORT, sondern in der Java VM umgestellt werden. Diese lädt dann die entsprechenden Sprachdateien (sofern vorhanden) aus dem Gerät und stellt die gewünschte Sprache dar. Über die „Lokalisierung“- Funktion“ im Editor kann die beispielsweise die Englische Sprachdatei heruntergeladen, verändert und wieder hochgeladen werden. Im Lokalisierungsdialog ist auch erkennbar welche Sprachdateien bereits im Editor enthalten sind. Beim Hochladen der geänderten Sprachdatei wird über ein Menü im Lokalisierungsdialog bestimmt welche Sprache die neue Datei enthält. Danach muss die gewünschte Sprache nur noch in der Java VM eingestellt werden. Die Standardspracheinstellung der Java Maschine richten sich nach der Sprache des Betriebssystems, auf dem es installiert ist. Die Spracheinstellung der Java VM werden folgendermaßen geändert: Sprache ändern ▪ In Windows auf Start -> Einstellungen -> Systemsteuerung wechseln. ▪ Doppelklick auf das Java Symbol. ▪ Wechsel in den Reiter Java. ▪ Unter Java-Applet Laufzeiteinstellungen auf „Anzeigen“ klicken. - Das Fenster Java Runtime- Einstellungen öffnet sich: Die gewünschten Sprachen anhand folgender Syntax in die Java Runtime Parameter eintragen: (Beispiele) Deutsch -Duser.language=de English -Duser.language=en Schwedisch -Duser.language=se Französisch -Duser.language=fr Spanisch -Duser.language=es Niederländisch -Duser.language=nl Italienisch -Duser.language=it Abbildung 295: Java Runtime Einstellungen - Sprache ändern Sollten auf dem Client PC mehrere Java Versionen installiert sein, muss der gewünschte Parameter in alle Runtime Parameter eingetragen werden. Sollte Windows für eine Funktion ein älteres Java nutzen, sind die Sprachen dann auch mit der dieser Version richtig eingestellt. ▪ Das Kontrollfeld mit „OK“ schließen. ▪ Wichtig: Alle Browserfenster schließen, den Browser komplett neu starten. Nach dem Neustart des Browsers und dem Aufruf von EIBPORT wird die gewünschte Sprache angezeigt.

<!-- Seite 344 -->

Haftungsausschluss

## HAFTUNGSAUSSCHLUSS

# 1. Obwohl die BAB TECHNOLOGIE GmbH stets mit der notwendigen Sorgfalt darum bemüht ist, dass die

Informationen und Inhalte korrekt und auf dem aktuellen Stand der Technik sind, können die Informationen technische Ungenauigkeiten und/oder Druckfehler enthalten. Die BAB TECHNOLOGIE GmbH gibt keine Garantien oder Zusicherungen in Bezug auf die Genauigkeit und Richtigkeit der Informationen. Die BAB TECHNOLOGIE GmbH übernimmt keine Haftung oder Verantwortung für Fehler oder Auslassungen im Inhalt der technischen Dokumentation (insbesondere Datenblätter, Dokumentationen, Montageanleitungen, Handbücher etc.).

# 2. Sämtliche der technischen Dokumentation zu entnehmenden Informationen werden - soweit

gesetzlich zulässig - ohne jegliche ausdrückliche, konkludente oder stillschweigende Mängelhaftung oder Garantie erteilt. Sie enthalten keinerlei Beschaffenheitsvereinbarungen, beschreiben keine handelsübliche Qualität und stellen auch nicht Eigenschaftszusicherungen oder Zusicherungen im Hinblick auf die Eignung zu einem bestimmten Zweck dar.

# 3. Da unsere Produkte ständig weiterentwickelt und aktualisiert werden, können die Angaben in dieser

Dokumentation abweichen und nicht mehr dem aktuellen Stand entsprechen. Wir sind bemüht die aktuellen Neuerungen und Änderung auf unsere Webseite bereitzustellen. Alle in diesem Handbuch verwendeten Produktbezeichnungen sind eingetragene Warenzeichen der jeweiligen Firmen.

# 4. Der Hersteller kann keine Verantwortung für Resultate einer Programmierung/Parametrierung des

Gerätes übernehmen, diese liegen alleine in der Verantwortung des Inbetriebnehmers.

# 5. BAB TECHNOLOGIE GmbH übernimmt keine Garantie und ist nicht verantwortlich für verloren

gegangene Daten oder Bilder, die auf einem Produkt (einschließlich zurückgesendeter Produkte) gespeichert waren. Die Ursache für den Verlust spielt dabei keine Rolle. Es wird keine Garantie dafür übernommen, dass die Produkte von BAB TECHNOLOGIE GmbH jederzeit fehlerfrei arbeiten. BAB TECHNOLOGIE GmbH -Produkte dürfen nicht in lebenserhaltenden Systemen oder anderen Anwendungen verwendet werden, bei denen ein Versagen zu Verletzungen oder zum Tod führen könnte.

<!-- Seite 345 -->

Anhang

## ANHANG

## 17.1

## ANHANG 1: STATUS LED

Beschreibung der LED-Funktionalität: Der momentane Betriebszustand des EIBPORT wird durch die an der Frontseite des Gerätes platzierten LED´s signalisiert. Während der Bootphase leuchtet die Power-LED ca. 30 Sek. orange. Das Ende der Bootphase wird durch einen Test aller LED´s signalisiert. Nach Beenden der Bootphase muss die Power- LED grün leuchten. Hierbei zeigen die LEDs folgende Zustände an: POWER-LED LED Anzeige Status AUS Das Gerät ist nicht betriebsbereit. Es liegt keine Betriebsspannung an. GRÜN Das Gerät ist betriebsbereit ORANGE Der EIBPORT befindet sich in der Bootphase. BMX-LED LED Anzeige Status AUS Der Applikation-Server ist nicht gestartet. Nur Zugriff auf die EIBPORT Startseite. GRÜN Der Applikation Server ist betriebsbereit GRÜN blinkend Es findet Kommunikation über das BMX- Protokoll statt. KNX-LED LED Anzeige Status AUS Der KNX-Treiber ist nicht gestartet. Der EIBPORT startet den KNX-Treiber. ROT Blinkend GRÜN KNX-Treiber ist gestartet. ORANGE KNX-Treiber verarbeitet Telegramme.

<!-- Seite 346 -->

Anhang LAN-LED LED-Anzeige Status AUS Der EIBPORT hat keine Verbindung zum LAN. GRÜN Der EIBPORT hat eine Verbindung zum LAN auf OSI Layer 2. ORANGE Der EIBPORT tauscht Daten mit dem LAN aus. Unbeschriftete-LED (Position 4; bei EnOcean, GSM Variante) LED-Anzeige Status AUS Aktuell keine EnOcean- oder SMS- Kommunikation. ROT Blinkend EnOcean-Daten werden empfangen oder es wird eine SMS empfangen. GRÜN EnOcean Daten werden versandt oder es wird eine SMS versandt. ORANGE Daten werden in beiden Richtungen verarbeitet. Unbeschriftete-LED (Position 4; LTE-Variante) LED-Anzeige Status AUS Aktuell keine SMS-Kommunikation. „WWAN Online“ (IP-Adresse erhalten). GRÜN SMS empfangen. GRÜN Blinkend (einmalig) ROT Fehlerereignis eingetreten (weitere Info in Modem Log-Datei). SMS versendet. ROT Blinkend (einmalig) SMS versendet (wenn WWAN online ist). ORANGE Blinkend (einmalig)

<!-- Seite 347 -->

Anhang

## 17.2

## ANHANG 2: STEUERZEICHEN FÜR

## WERTOBJEKTE

In einigen Jobs des EIBPORT ist es möglich. Wertobjekte mit zu übergeben. Hierzu müssen abhängig vom jeweiligen EIS-Wert Steuerzeichen in den Fließtext eingegeben werden. Zunächst muss der entsprechende EIS-Typ parametriert werden. Werte werden durch Platzhalterzeichen „%“ (immer ohne Anführungszeichen) und „f“ (für beenden des Platzhalters) innerhalb des Textes dargestellt. Bei sämtlichen numerischen Werten wird folgendes Format verwendet: %[Anzahl Vorkommastellen. Anzahl Nachkommastellen] f Diese Platzhalterzeichen werden an beliebiger Stelle im Fließtext eingefügt. Beispiel: Es soll eine Fließkommazahl mit fünf Stellen und zwei Nachkommastellen dargestellt werden Eingaben im Text: “ ... Text %5.2f Text ...” Soll das Vorzeichen im Text mit angezeigt werden, so muss folgende Eingaben erfolgen: Eingabe im Text: “ ... Text -5.2f Text…” Soll genau die Passende Anzahl von Stellen im Text angezeigt werden, muss folgende Eingabe erfolgen, eingaben im Text: “... Text %.1f Text…” Soll innerhalb des Textes ein Prozentzeichen dargestellt werden, so muss in der Texteingabe %% eingetragen werden. Beispiel für eine Texteingabe: “Der Tank ist zu %.1f%% gefüllt.” Oder (ohne Kommastellen): „Der Tank ist zu %.0f%% gefüllt.“ Folgender Text wird dann angezeigt: “Der Tank ist zu 82.3% gefüllt.” Wird ein Wert des Typs EIS3 (Zeit) oder EIS4 (Datum) ausgewählt, muss im Text ein “%s” gesetzt werden.

<!-- Seite 348 -->

Anhang

## 17.3

## ANHANG 3: KAMERA

Mit dem EIBPORT werden Bilder von Netzwerkkameras direkt in der Visualisierung oder in einem eigenen Fenster anzeigt. Mit der Funktion Eventkamera wird bei Auslösung durch die entsprechende Gruppenadresse automatisch auf die Visualisierungs-Seite mit dem Kamerabild gewechselt, bzw. das Fenster mit dem Kamerabild in den Vordergrund gestellt. Kamera einbinden Jede netzwerkfähige Kamera kann in eine Visualisierung eingebunden werden. Um das Kamerabild in einem eigenen Fenster anzuzeigen, muss das Kameraelement „als Icon“ eingefügt werden. In das Feld „URL“ wird der komplette Netzwerkpfad zur Kamera mit vorangestelltem HTTP:// eingetragen (z.B. HTTP: //192.168.1.2). Um das Kamerabild direkt als Bild in der Visualisierung anzuzeigen, darf die Option „als Icon“ nicht aktiviert sein. In das Feld URL muss der Netzwerkpfad zum Bildspeicher der Kamera mit vorangestelltem HTTP:// eingetragen werden (z.B. HTTP://192.168.1.2/record/current.jpg). Hinweis: Wie die der Bildspeicher der Kamera aufgerufen wird, ist vom Hersteller und Modell der Kamera abhängig. Sehen Sie dazu bitte in die Bedienungsanleitung Ihrer Netzwerkkamera, oder informieren sich auf der Hersteller Homepage. MJPEG-Kamera Um einen MJPEG-Stream in die Visualisierung einzubinden, muss die Option „MJPEG-Kamera“ aktiviert und der Pfad zum MJPEG-Stream der Kamera eingegeben sein. Event Kamera Um das Kamerabild bei Auslösung durch die entsprechende Gruppenadresse automatisch in einem eigenen Fenster erscheinen zu lassen, muss die Option „als Icon“ aktiviert sein. In das URL-Feld muss der Pfad zur Kamera mit vorangestelltem „http“ eingegeben werden: (z.B. http://192.168.1.2). Um bei Auslösung durch die entsprechende Gruppenadresse automatisch auf die Visualisierungsseite mit dem Kamerabild zu wechseln, darf die Option „als Icon“ nicht aktiviert sein. Im URL-Feld muss der komplette Netzwerkpfad zum Bildspeicher (bzw. zum MJPEG-Stream) der Kamera eingegeben werden: (z.B. http://192.168.1.2/record/current.jpg). Hinweis: Für die Bild-im-Bild-Funktion muss die Kamera über einen Zwischenspeicher verfügen, in dem die Bilder als JPEG-Dateien abgelegt werden. Der Pfad des Bildspeichers ist abhängig vom Hersteller. Diesen können Sie der Beschreibung Ihrer Kamera entnehmen. .

<!-- Seite 349 -->

Anhang

## 17.4

## ANHANG 4: XPL- VORAUSSETZUNGEN

Abbildung 296: xPL-Hal- Manager Um die Funktionen des xPL-Senders und Empfängers nutzen zu können muss der Dienst xPL-Hub installiert sein. xPL - Hub Der xPL- Hub ist ein Bestandteil der Windows xPL Installation und für jede xPL-Anwendung erforderlich. Dieser Dienst hört die xPL-Telegramme aus dem Netzwerk und gibt sie weiter an das xPL- Programm. Der Hub kann mehrere xPL-Programme gleichzeitig unterstützen. Der xPL-Hub verwendet den Port 3865, dieser muss in der Firewall freigegeben werden. Besonderheit NAS-Laufwerke Die meisten NAS-Laufwerke haben eine spezielle Linux Firmware. Auf dieser lässt sich dann zwar die SqueezeCenter™ Software installieren, aber um das ExPL-Plug-In auf das Laufwerk zu kopieren werden spezielle Rechte zu versteckten Ordner benötigt. Das lässt sich nur mittels fundierten Linux Kenntnisse lösen. Darüber hinaus ist der xPL-Hub, ein wichtiges Instrument um die Steuerung aus der EIB/KNX Welt zu ermöglichen, nicht so einfach zu installieren. Er muss speziell für die Hardware des NAS-Laufwerkes angepasst werden. Aus diesem Grund bietet Firma b.a.b-technologie gmbh NAS-Laufwerke des Herstellers Synology an, die auf Wunsch mit einem eigens entwickeltem Installationspaket versehen werden. Dort sind dann alle erforderlichen Komponenten vorinstalliert. Anfragen bitte an info@bab-tec.de richten. xPL-Hal-Manager Über den xPL-Manager kann man alle xPL-Teilnehmer im Netzwerk sehen. In dem xPL-Hal- Manager findet man unter xPL-Devices auch die Werte für xPL- Hersteller, xPL- Gerät und xPL- Instanz. Der Manager stellt einen Monitor und eine Sendefunktion bereit, um die Einstellungen zu testen. Der xPL- Hal-Manager ist für die SqueezeCenter™- Funktion nicht zwingend erforderlich, er erleichtert lediglich das Einstellen und ermöglicht ein Testen der Einstellungen. weitere Informationen zur Installation und Einstellung sowie Links zum Download von xPL-Hub und xPL- Hal- Manager finden Sie im Internet unter www.xplhal.org Adressierung der xPL-Geräte Die Adresse der xPL-Geräte sieht folgendermaßen aus: [Hersteller]-[Gerät].[Instanz] Damit ergibt sich für das SqueezeCenter™ folgende Adresse „slimdev-slimserv.instanz“ Der EIBPORT sendet immer unter der Adresse „babtec-eibport.[Seriennummer]“ Diese Werte können dem xPL-Hal Manager unter xPL-Device entnommen werden. Die Instanz entspricht dem Namen der Squeezebox™, z. B. WOHNZIMMER. Beachten Sie bei der Namensgebung der

<!-- Seite 350 -->

Anhang Squeezebox™, dass eine Länge von 15 Zeichen nicht überschritten wird. Die Namen der Squeezebox™ Geräte können über das SqueezeCenter™ (Einstellungen > Player) vergeben werden. Hat eine Squeezebox™ noch keinen Namen erhalten, nimmt der xPL-Hub die Zahlenfolge der IP- Adresse als Namen. Spätere Änderungen der IP-Adresse werden vom xPL-Hub nicht übernommen, daher ist es erforderlich jeder Squeezebox™ einen eindeutigen Namen zu geben. Dies erfolgt über den SqueezeCenter™ unter Einstellungen > Player. Tipp xPL-Einstellungen: Am einfachsten gelangen Sie mit dem Monitor des xPLHalManagers an die xPL-Einstellungen. Dort können Sie alle xPL-Datagramme im Netzwerk sehen und die einzelnen Parameter ableiten. Das folgende Bild zeigt einen Teil des Monitors. Im unteren Teil des Fensters sind alle notwendigen Informationen enthalten. Abbildung 297: xPLHalManagers an die xPL-Einstellungen Eine detaillierte Anleitung für die Einrichtung einer Musiksteuerung mit EIBPORT finden Sie in dem Dokument „Multiroom Audio Steuerung“ auf der beiliegenden CD oder erhalten Sie bei Anfrage unter info@bab-tec.de.

<!-- Seite 351 -->

Anhang

## 17.5

## ANHANG 5: HINWEISE LTE-MODEM IM

## EIBPORT 10404

FERNBEDIENUNG UND FERNPROGRAMMIERUNG IN GEBÄUDEN OHNE INTERNETANSCHLUSS (Z.B. KEIN DSL VORHANDEN) Open VPN Portal: Voraussetzung: SIM-Karte eines LTE-Providers mit Portallösung für Open VPN: Unabhängig vom Internet kann das Gerät über ein Providerportal und Open VPN erreicht werden. Der Provider muss IoT oder M2M Tarife mit OpenVPN Zugang zur „SIM-Karte“ anbieten. Die direkte Unterstützung von Open VPN ist nötig. Der Provider bietet dafür eine OpenVPN Konfigurationsdatei. Dann erhält der Kunde vom Mobilfunkprovider: • APN-Bezeichnung (Access Point Name) • ggf. Usernamen • ggf. Passwort • PIN-Nummer für SIM-Karte • OpenVPN Konfigurationsdatei oder einen OpenVPN Key vom Provider Anbieter für einen solchen Dienst ist z.B. Vodafone IoT Easy Connect (eingeschränkte Bandbreite) oder 1NCE IoT Flat Rate Plug & Play VPN mit HOOC Voraussetzung: SIM-Karte mit Datennutzung. Dann erhält der Kunde vom Mobilfunkprovider: • APN-Bezeichnung (Access Point Name) • ggf. Usernamen • ggf. Passwort • PIN-Nummer für SIM-Karte Zusätzlich muss ein HOOC-Account erworben werden Anbieter für einen solchen Dienst ist z.B. Telekom, Vodafone, O2 (z.B. Zweitkarte) MIT EIBPORT SMS SENDEN UND EMPFANGEN SMS-Sender und SMS-Empfänger im Job Editor Classic Voraussetzung: SIM-Karte eines LTE-Providers die einen SMSC-Dienst betreiben (SMS- Kurzmitteilungszentrale). Dann erhält der Kunde vom Mobilfunkprovider: • APN-Bezeichnung (Access Point Name) • ggf. Usernamen • ggf. Passwort • PIN-Nummer für SIM-Karte • Telefonnummer für SMSC-Zentrale Anbieter für einen solchen Dienst ist z.B. Telekom, Vodafone, O2 (z.B. Zweitkarte)

<!-- Seite 352 -->

Anhang ZUSÄTZLICHE SICHERHEIT BEI AUSFALL DER (KABEL-)INTERNETVERBINDUNG Fallback: Voraussetzung: SIM-Karte mit Datenkontingent. Der Internetanschluss vom EIBPORT erfolgt über das LAN und Router mit z.B. DSL. Fällt diese Verbindung aus, so wechselt der EIBPORT automatisch zur LTE-Datenverbindung. Ist die LAN/DSL-Verbindung wieder verfügbar, wechselt der EIBPORT von der LTE-Verbindung zurück zu DSL. Der Remote Access über HOOC bleibt dabei unabhängig von der Verbindung erhalten. Dann erhält der Kunde vom Mobilfunkprovider: • APN-Bezeichnung (Access Point Name) • ggf. Usernamen • ggf. Passwort • PIN-Nummer für SIM-Karte Hier machen Anbieter, die nur die Verbrauchskosten abrechen, besonders Sinn. Anbieter für einen solchen Dienst ist z.B. Things Mobile ,1NCE, Blau 9cent.

<!-- Seite 353 -->

Anhang

## 17.6

## ANHANG 6: EIS TYPEN

Pos. EIS-Typ Beschreibung Auflösung Datentyp Wertebereich EIS 1 Schalten

# 1 Bit

DPT 1.001 [0 .. 1] EIS 2 Schalten

# 1 Bit

DPT 1.001 [0 .. 1] EIS 2 Dimmen relativ

# 4 Bit

DPT 3.007 [Heller .. Dunkler .. Stopp] EIS 2 Dimmwert absolut

# 1 Byte

DPT 5.001 [0% .. 100%] (Schrittgröße 0,4%) EIS 3 Zeit

# 3 Byte

DPT10.001 EIS 4 Datum

# 3 Byte

DPT 11.001 EIS 5 Fließkommazahl

# 2 Byte

DPT 9.xxx [-671088.64 .. 670760.96] EIS 6 Skalierung

# 1 Byte

DPT 5.xxx [0x .. 255x] (Schrittgröße x) EIS 6 Prozent

# 1 Byte

DPT 5.001 [0% .. 100%] (Schrittgröße 0,4%) EIS 6 Winkel

# 1 Byte

DPT 5.003 [0° .. 360°] (Schrittgröße 1,41°) EIS 7

# 1 Bit

DTP 1.008 [Auf (0) .. Ab (1)] Antriebskontrolle Fahrt (Richtung) EIS 7

# 1 Bit

DTP 1.007 [Auf (0) .. Ab (1)] Antriebskontrolle Schritt (Richtung) / Stopp EIS 9 Fließkommazahl (hohe Genauigkeit)

# 4 Byte

DPT 14.xxx [- 3.4028*10^38 .. 3.4028*10^38] EIS 10 Ganzzahl ohne Vorzeichen

# 2 Byte

DPT 7.001 [0 .. 65535] EIS 10 Ganzzahl mit Vorzeichen

# 2 Byte

DPT 8.001 [-32768 .. 32767] EIS 11

# 4 Byte

DPT 12.001 [0 .. 4294967296] Ganzzahl ohne Vorzeichen (großer Wertebereich) EIS 11

# 4 Byte

DPT 13.001 [-2147483648 .. 2147483647] Ganzzahl mit Vorzeichen (großer Wertebereich) EIS 14

# 1 Byte

DPT 5.010 [0 .. 255] Ganzzahl ohne Vorzeichen (kleiner Wertebereich) EIS 14

# 1 Byte

DPT 6.001 [-128 .. 127] Ganzzahl mit Vorzeichen (kleiner Wertebereich) EIS 15 Zeichenkette (14 ASCII Zeichen)

# 14 Byte

DPT 16.000

<!-- Seite 354 -->

Anhang

## 17.7

## ANHANG 7: DTP (DATA POINT TYPE)

Pos. Datentyp Beschreibung Auflösung EIS Typ Wertebereich DPT 1.001 Schalten

# 1 Bit

EIS 1 [0 .. 1] DPT 1.001 Schalten

# 1 Bit

EIS 2 [0 .. 1] DTP 1.007 Antriebskontrolle Schritt (Richtung) / Stopp

# 1 Bit

EIS 7 [Auf (0) .. Ab (1)] DTP 1.008 Antriebskontrolle Fahrt (Richtung)

# 1 Bit

EIS 7 [Auf (0) .. Ab (1)] DPT 3.007 Dimmen relativ

# 4 Bit

EIS 2 [Heller .. Dunkler .. Stopp] DPT 5.xxx Skalierung

# 1 Byte

EIS 6 [0x .. 255x] (Schrittgröße x) DPT 5.001 Dimmwert absolut

# 1 Byte

EIS 2 [0% .. 100%] (Schrittgröße 0,4%) DPT 5.001 Prozent

# 1 Byte

EIS 6 [0% .. 100%] (Schrittgröße 0,4%) DPT 5.003 Winkel

# 1 Byte

EIS 6 [0° .. 360°] (Schrittgröße 1,41°) DPT 5.010

# 1 Byte

EIS 14 [0 .. 255] Ganzzahl ohne Vorzeichen (kleiner Wertebereich) DPT 6.001 Ganzzahl mit Vorzeichen (kleiner Wertebereich)

# 1 Byte

EIS 14 [-128 .. 127] DPT 7.001 Ganzzahl ohne Vorzeichen

# 2 Byte

EIS 10 [0 .. 65535] DPT 8.001 Ganzzahl mit Vorzeichen

# 2 Byte

EIS 10 [-32768 .. 32767] DPT 9.xxx Fließkommazahl

# 2 Byte

EIS 5 [-671088.64 .. 670760.96] DPT 10.001 Zeit

# 3 Byte

EIS 3 DPT 11.001 Datum

# 3 Byte

EIS 4 DPT 12.001

# 4 Byte

EIS 11 [0 .. 4294967296] Ganzzahl ohne Vorzeichen (großer Wertebereich) DPT 13.001 Ganzzahl mit Vorzeichen (großer Wertebereich)

# 4 Byte

EIS 11 [-2147483648 .. 2147483647] DPT 14.xxx Fließkommazahl (hohe Genauigkeit)

# 4 Byte

EIS 9 [-3.4028*10^38 .. 3.4028*10^38] DPT 16.000 Zeichenkette (14 ASCII Zeichen)

# 14 Byte

EIS 15
