---
title: Produkt-Handbuch
manufacturer: ABB
orderNumber: STOTZ-KONTAKT
documentType: Technische Dokumentation
sourceFile: datasheets/source/USU_X2_PH_DE_V1-2_2CDC504019D0103.pdf
---

# Produkt-Handbuch

## Dokumentinhalt

### Inhalt

Produkt-Handbuch ABB i-bus KNX Gebäude-Systemtechnik Universal-Schnittstellen

### US/U 4.2

ABB i-bus KNX US/U 2.2, Universal-Schnittstelle, 2fach, UP US/U 4.2, Universal-Schnittstelle, 4fach, UP © 2012 ABB STOTZ-KONTAKT GmbH 1 Inhalt Seite 1 Allgemein ............................................................................................. 3 1.1 Produkt- und Funktionsübersicht .......................................................... 3 2 Gerätetechnik ...................................................................................... 5

2.1

### Technische Daten ................................................................................. 5

2.2 Geräteanschluss ................................................................................... 6 2.3 Beschreibung der Ein- und Ausgänge .................................................. 7 2.4 Montage und Installation ....................................................................... 7 3

### Inbetriebnahme ................................................................................... 8

3.1 Überblick ............................................................................................... 8 3.2 Allgemeine Funktionen ......................................................................... 9 3.2.1 Allgemeine Parameter ........................................................... 10 3.2.2 Allgemeine Kommunikationsobjekte ...................................... 12 3.3 Funktion „Schaltsensor“ ...................................................................... 13

3.3.1 Parameter .............................................................................. 13 3.3.2

### Kommunikationsobjekte ......................................................... 17

3.4 Funktion „Schalt-/Dimmsensor“ ......................................................... 18 3.4.1 Parameter .............................................................................. 18 3.4.2

### Kommunikationsobjekte ......................................................... 21

3.5 Funktion „Jalousiesensor“ ................................................................... 22 3.5.1 Parameter .............................................................................. 22 3.5.2

### Kommunikationsobjekte ......................................................... 25

3.6 Funktion „Wert / Zwangsführung“ ....................................................... 26 3.6.1 Parameter .............................................................................. 26 3.6.2

### Kommunikationsobjekte ......................................................... 29

3.7 Funktion „Szene steuern“ ................................................................... 31 3.7.1 Parameter .............................................................................. 31 3.7.2

### Kommunikationsobjekte ......................................................... 36

3.8 Funktion „Steuerung elektronisches Relais (‚Heizungsaktor‘)“ ........... 37 3.8.1 Parameter .............................................................................. 37 3.8.2

### Kommunikationsobjekte ......................................................... 41

3.9 Funktion „Steuerung LED“ ................................................................. 43 3.9.1 Parameter .............................................................................. 43 3.9.2

### Kommunikationsobjekte ......................................................... 46

3.10 Funktion „Schaltfolgen“ ....................................................................... 47 3.10.1 Parameter .............................................................................. 47

### 3.10.2 Kommunikationsobjekte ......................................................... 49

3.11 Funktion „Taster mit Mehrfachbetätigung“ .......................................... 50 3.11.1 Parameter .............................................................................. 50

### 3.11.2 Kommunikationsobjekte ......................................................... 52

3.12 Funktion „Impulszähler“ ...................................................................... 53 3.12.1 Parameter .............................................................................. 53

### 3.12.2 Kommunikationsobjekte ......................................................... 56

3.13 Programmierung ................................................................................. 58 ABB i-bus KNX US/U 2.2, Universal-Schnittstelle, 2fach, UP US/U 4.2, Universal-Schnittstelle, 4fach, UP © 2012 ABB STOTZ-KONTAKT GmbH 2 4 Besondere Funktionen ..................................................................... 59 4.1 Entprellzeit und Mindestbetätigungsdauer ......................................... 59

4.2 Telegrammratenbegrenzung .............................................................. 60 4.3 Zyklisches Senden .............................................................................. 61 4.4 Dimmen ............................................................................................... 61 4.5 Szene steuern ..................................................................................... 62

4.6 Steuerung Elektronisches Relais („Heizungsaktor“) ........................... 63 4.7 Schaltfolgen ........................................................................................ 65 4.8 Impulse zählen .................................................................................... 66 4.9 Verhalten während Busspannungsausfall .......................................... 67

### 4.10 Verhalten nach Busspannungswiederkehr ......................................... 68

5 Planung und Anwendung ................................................................ 70 5.1 1-Taster-Bedienung mit Zentralfunktion (Licht schalten) .................... 70 5.2 Bedienung von dimmbarer Beleuchtung ............................................ 71 5.3 Bedienung von Jalousien .................................................................... 72 5.4 Steuerung von Szenen ....................................................................... 74

5.5 Steuerung eines Heizkörperventils ..................................................... 77 5.6 Schalten von Beleuchtung in Schaltfolgen ......................................... 79 5.7 Schalten von Beleuchtung über mehrfachen Tastendruck ................. 81 5.8 Zählen von Energiewerten .................................................................. 83 6 Anhang ............................................................................................... 85

6.1 Tabelle des Gray-Code ....................................................................... 85 6.2 Bestellangaben ................................................................................... 86 Dieses Handbuch beschreibt die Funktion der Universal-Schnittstellen US/U 2.2 und US/U 4.2 mit dem Anwendungsprogramm “Binäreingang Anzeige Heizen xf/1.x”. Technische Änderungen und Irrtümer sind vorbehalten.

Haftungsausschluss: Trotz Überprüfung des Inhalts dieser Druckschrift auf Übereinstimmung mit der Hard- und Software können Abweichungen nicht vollkommen ausgeschlossen werden. Daher können wir hierfür keine Gewähr übernehmen. Notwendige Korrekturen fließen in neue Versionen des Handbuchs ein. Bitte teilen Sie uns Verbesserungsvorschläge mit. ABB i-bus KNX Allgemein © 2012 ABB STOTZ-KONTAKT GmbH 3

1 Allgemein Die umfangreichen Funktionen in modernen Gebäuden mit ABB i-bus® müs- sen für den Benutzer einfach und intuitiv bedienbar sein. Zugleich ist die übersichtliche und komfortable Bedienung von wesentlicher Bedeutung für das Empfinden der Wertigkeit einer Gebäudeinstallation. Die Universal-Schnittstellen US/U 2.2 und US/U 4.2 erfüllen die individuellen Anforderungen sowohl im Funktionsgebäude als auch im Privatbereich. Im

gleichen Maße werden dem Planer der Anlagen vielfältige Anwendungsmög- lichkeiten im Hinblick auf die Realisierung von Funktionen gegeben. Das vorliegende Handbuch gibt Ihnen detaillierte technische Informationen über das Gerät, dessen Montage und Programmierung. Weiterhin finden Sie im letzten Teil Anwendungsbeispiele für den effektiven Einsatz vor Ort. 1.1 Produkt- und Funktions- übersicht Die Universal-Schnittstellen US/U 2.2 (zwei Kanäle) und US/U 4.2 (vier Ka-

näle) dienen als Schnittstelle zur komfortablen Bedienung von ABB i-bus® Anlagen über konventionelle Taster/Schalter oder zum Auslesen von techni- schen Binärsignalen. Darüber hinaus erlauben sie die Ansteuerung von LEDs sowie des elektronischen Relais ER/U 1.1 zur Steuerung elektrother- mischer Stellantriebe. Die sehr kompakte Bauform erlaubt den Einbau in eine handelsübliche 60mm-Installationsdose, z.B. hinter einem konventionellen Taster oder

Schalter. Eine außerordentlich umfangreiche und trotzdem übersichtliche Funktionali- tät zeichnet die Geräte aus und erlaubt den Einsatz in unterschiedlichsten Anwendungsbereichen. ABB i-bus KNX Allgemein © 2012 ABB STOTZ-KONTAKT GmbH 4 Die folgende Liste gibt einen Überblick: • Schalten und Dimmen von Beleuchtung (auch 1-Taster-Bedienung) • Bedienung von Jalousien und Rollläden (auch 1-Taster-Bedienung)

• Senden von beliebigen Werten, z.B. Temperaturwerten • Steuerung und Speicherung von Lichtszenen • Ansteuerung eines elektronischen Relais zur Steuerung eines elekt- rothermischen Stellantriebes für Heizkörperventile • Ansteuerung einer LED (mit Blinkfunktion und Zeitbegrenzung) zur Rückmeldung einer Bedienung • Bedienung von unterschiedlichen Verbrauchern durch mehrfaches Be- tätigen • Bedienung von mehreren Verbrauchern in einer festgelegten Schaltfol-

ge • Zählen von Impulsen und Betätigungen • Auslesen von technischen Kontakten (z.B. Relais) Jeder Kanal eines Gerätes kann eine beliebige der oben beschriebenen

### Funktionen übernehmen

ABB i-bus KNX Allgemein © 2012 ABB STOTZ-KONTAKT GmbH 5 2 Gerätetechnik In diesem Abschnitt werden die Gerätefunktionen der Universal- Schnittstellen US/U 2.2 und US/U 4.2 erläutert. Die Geräte besitzen zwei (US/U 2.2) bzw. vier (US/U 4.2) Kanäle, die mit der Software ETS beliebig als Eingang oder Ausgang parametriert werden können. Mittels der farbig gekennzeichneten Anschlussleitungen können konventio-

nelle Taster, potenzialfreie Kontakte, Leuchtdioden (LEDs) oder elektroni- sche Relais ER/U 1.1 angeschlossen werden. Vorwiderstände für den Be- trieb der LEDs sind im Gerät integriert. Die Kontaktabfragespannung und die Speisespannung für LEDs bzw. elektronisches Relais werden vom Gerät zur Verfügung gestellt. Der Busanschluss erfolgt über die beiliegende Busanschlussklemme. 2.1

### Technische Daten

Stromversorgung: – Busspannung über ABB i-bus® Stromverbrauch < ca. 10 mA Ein-/Ausgänge: – Anzahl

### 4 bei US/U 4.2

einzeln parametrierbar als Ein- bzw. Aus- gang – zulässige Leitungslänge ≤ 10 m Eingang: – Abfragespannung

### 20 V DC (gepulst)

– Eingangsstrom 0,5 mA Ausgang: – Ausgangsspannung

### 3...5 V DC

– Ausgangsstrom max. 2 mA, über Vorwiderstand 1,5 kΩ be- grenzt – Sicherheit kurzschlussfest, Überlastschutz, Verpolungs- schutz Bedien- und Anzeigeelemente: – LED (rot) und Taste zur Vergabe der physikalischen Adresse Anschlüsse: – Ein-/Ausgänge

### 6 Leitungen bei US/U 4.2

ca. 30 cm lang, verlängerbar auf max. 10 m – ABB i-bus® über Busanschlussklemme, im Lieferumfang enthalten Umgebungstemperaturbereich: – Betrieb

### - 5 °C ... 45 °C

– Lagerung

### -25 °C ... 55 °C

– Transport

### -25 °C ... 70 °C

Sonstiges: Schutzart

### IP 20 (EN 60529)

im eingebauten Zustand Schutzklasse

### III

CE-Zeichen gemäß EMV-Richtlinie und Niederspannungs- richtlinie Approbation KNX-zertifiziert Montage in Installationsdose Ø 60 mm Abmessungen (BxHxT):

### 39 x 40 x 12 mm

| Parameter | Wert |
|---|---|
| Graue Ader | Positive Abfragspannung |
| Farbige Ader | Ansteuerung des Kanals |
| Schwarze Ader | negatives Bezugspotenzial |

Gewicht: 0,05 kg ABB i-bus KNX Allgemein © 2012 ABB STOTZ-KONTAKT GmbH 6 2.2 Geräteanschluss Bei Betrieb als Eingang wird der abzufragende Kontakt zwischen der grauen und der farbigen Ader angeschlossen. Bei Betrieb als Ausgang wird die Last (LED oder elektronisches Relais) zwi- schen der schwarzen und der farbigen Ader angeschlossen. Die farbige Ader stellt die positive Ausgangsspannung dar. Anschluss eines potenzialfreien Tasters / Schalters:

Anschluss eines elektronischen Relais ER/U 1.1 Anschluss einer LED Hinweis: Der Anschluss der US/U x.2 an einen S0-Impulsausgang ist nur bei elektronischen Energieverbrauchszählern von ABB möglich. Gegebenenfalls ist weiterhin auf die Polarität zu achten („+“ an graue Ader, „–“ an farbige Ader). ABB i-bus KNX Allgemein © 2012 ABB STOTZ-KONTAKT GmbH 7 2.3 Beschreibung der Ein- und Ausgänge Bei Betrieb als Eingang stellt die graue Ader die positive, gepulste Abfrage-

spannung zu Verfügung. Bei Betrieb als Eingang wird über die farbigen Adern der Zustand des Kon- taktes ausgelesen. Bei Betrieb als Ausgang stellt die farbige Ader die positive Ausgangsspan- nung zur Verfügung. Die folgende Tabelle ordnet die Farben den Kanälen zu: braun Kanal A rot Kanal B orange* Kanal C gelb* Kanal D *nur bei US/U 4.2 Bei Betrieb als Ausgang stellt die schwarze Ader das negative Bezugspo-

tenzial zur Verfügung. Wichtig: Die Ein- und Ausgänge besitzen keine galvanische Trennung zur KNX-Busspannung (SELV). Die SELV-Kriterien erlauben nur den Anschluss von potenzialfreien Kontakten, die über eine sichere galvanische Trennung verfügen. 2.4 Montage und Installation Das Gerät kann in jeder Einbaulage montiert werden. Nicht benötigte Adern sind zu isolieren. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 8 3

### Inbetriebnahme

3.1 Überblick Die Universal-Schnittstellen verfügen über ein leistungsfähiges Applikations- programm „Binäreingang Anzeige Heizen 2f/1.x“ (US/U 2.2) und „...4f/1.x“ (US/U 4.2) vorhanden. Die Programmierung erfordert die Software ETS. Bei Verwendung der ETS3 ist eine Datei vom Typ „.VD3“ zu importieren. Applikationsprogramm Anzahl der Kommunika- tionsobjekte max. Anzahl Grup- penadressen max. Anzahl Zuord-

nungen Binäreingang Anzeige Heizen, 2f/1.x 15 254 255 Binäreingang Anzeige Heizen, 4f/1.x 29 254 255 Folgende Funktionen können für jeden Eingang getrennt eingestellt werden: Schaltsensor Zum Schalten von Beleuchtung oder Abfragen eines potenzial- freien Kontaktes (Relais) Unterscheidung zwischen kurzer / langer Betätigung und zykli- sches Senden des Kontaktzustandes sind möglich. Schalt-/Dimmsensor

Zum Schalten / Dimmen von Beleuchtung Start-Stopp-Dimmen und Stufendimmen, sowie das Dimmen über einen einzigen Taster sind möglich. Jalousiesensor Zum Fahren / Lamellenverstellung einer Jalousie oder eines Rollladens Insgesamt sind acht voreingestellte Bedienverfahren möglich. Wert / Zwangsführung Zum Senden von beliebigen Werten unterschiedlicher Datenty- pen (z.B. Temperaturwerte) Es ist möglich, bei kurzer / langer Betätigung unterschiedliche

Werte bzw. Datentypen zu versenden, weiterhin das Aktivie- ren/Deaktivieren der Zwangsführung von Aktoren Szene steuern Zum Abrufen und Speichern der Zustände mehrerer Aktorgrup- pen Die Aktorgruppen können entweder über max. 5 einzelne Objek- te oder (sofern von den Aktoren unterstützt) über ein spezielles 8-Bit-Szene-Objekt gesteuert werden. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 9 Steuerung elektronisches Relais („Heizungsaktor“) Zum Ansteuern eines elektrothermischen Stellantriebes über ein elektronisches Relais ER/U 1.1 Das Gerät besitzt die Funktionalität eines vollwertigen Heizungs- aktors. Ansteuerung über 2-Punkt-Regelung oder Stetigregelung (PWM), zyklische Ventilspülung, Überwachung des Raumtempe- raturreglers und Zwangsführung des Ventilantriebes sind mög-

lich. Steuerung LED Zum Ansteuern einer Leuchtdiode Schalten und Blinken (zeitbegrenzt und mit unterschiedichen Blinkfrequenzen), sowie der Einsatz als Orientierungslicht sind möglich. Schaltfolgen („Stromstroß- schalter“) Zur Bedienung von mehreren Aktorgruppen in vorgegebenen Reihenfolgen Taster mit Mehrfachbetäti- gung Zum Auslösen unterschiedlicher Funktionen je nach Häufigkeit der Betätigung Auch eine lange Betätigung kann erkannt werden und eine

Funktion auslösen. Impulszähler Zum Zählen von Eingangsimpulsen Es sind unterschiedliche Datentypen des Zählers einstellbar. Ein zusätzlicher Zwischenzähler ermöglicht das Zählen z.B. von Tageswerten. Faktor / Teiler erlauben unterschiedliche Zählge- schwindigkeiten. Hinweis Für die Programmierung sind die ETS und das aktuelle Applikationsprogramm des Gerätes erforderlich. Das aktuelle Applikationsprogramm finden Sie mit der entsprechenden Softwarein-

formation zum Download im Internet unter www.abb.com/knx. Nach dem Import in die ETS liegt es in der ETS unter ABB/Ablageplatz ab. Das Gerät unterstützt nicht die Verschließfunktion eines KNX-Geräts in der ETS. Falls Sie den Zugriff auf alle Geräte des Projekts durch einen BCU-Schlüssel sperren, hat es auf dieses Gerät keine Auswirkung. Es kann weiterhin ausgelesen und programmiert werden. 3.2 Allgemeine Funktionen

In diesem Abschnitt werden die Parameter und Objekte erläutert, die für das gesamte Gerät gelten. Parameter und Objekte, die jedem Kanal zugeordnet sind, werden in den nachfolgenden Abschnitten am Beispiel des Ausgangs A beschrieben. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 10 3.2.1 Allgemeine Parameter Parameter zu Funktionen, die das gesamte Gerät betreffen, können über das Parameterfenster „Allgemein“ eingestellt werden. Sendeverzögerung nach Busspannungswie- derkehr in s [2…255] 2…255 Anzahl Telegramme begrenzen ja nein Max. Anzahl gesendeter Telegramme innerhalb des Beobachtungszeitraums 0…20…255 Dauer des Beobachtungszeitraums

### 50 ms…500 ms…1 s…10 s/30 s / 1 min

Objekt „Telegr. Ventilspülung“ versenden ja nein Telegramm versenden alle

### 7 / 14 / 30 / 50 Tage

Dauer der Ventilspülung

### 1 / 2 / 5 / 10 min

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 11 Sendeverzögerung nach Busspannungswiederkehr Die Sendeverzögerungszeit bestimmt die Zeit zwischen Busspannungswie- derkehr und dem Zeitpunkt, ab dem Telegramme gesendet werden können. Eine Initialisierungszeit von ca. 2 Sekunden zum Start des Gerätes ist in der Sendeverzögerungszeit enthalten. Werden während der Sendeverzögerungszeit Objekte über den Bus ausge- lesen (z.B. von Visualisierungen), so werden diese Anfragen gespeichert

und werden gegebenenfalls nach Ablauf der Sendeverzögerungszeit beant- wortet. Eine detaillierte Beschreibung zum Verhalten bei Busspannungswiederkehr siehe Abschnitt 4.10. Anzahl der Telegramme begrenzen Um die Buslast, die das Gerät erzeugt, zu kontrollieren, gibt es eine leis- tungsfähige Telegrammratenbegrenzung. Es kann eingestellt werden, wie viele Telegramme („Max. Anzahl gesendeter Telegramme“) innerhalb ei-

nes einstellbaren Zeitraumes („Beobachtungszeitraum“) gesendet werden können. Details zur Funktionsweise der Telegrammratenbegrenzung erhalten Sie un- ter Abschnitt 4.2. Parameter „Objekt‚ Telegr. Ventilspülung‘ versenden“ Diese Funktion ist nur relevant, wenn einer oder mehrere Kanäle zur Steue- rung eines elektronischen Relais verwendet werden. Regelmäßiges Spülen eines Heizungs-Stellventils kann Ablagerungen im Ventilbereich und damit

eine Einschränkung der Ventilfunktion verhindern. Dies ist insbesondere in Zeiten von Bedeutung, in denen die Ventilstellung wenig verändert wird. Ist in diesem Parameter der Wert „ja“ eingestellt, wird das Objekt „Telegr. Ventilspülung“ sichtbar, das zum Starten einer Ventilspülung in einem ein- stellbaren Zeitabstand („Ventilspülung wiederholen alle“) gesendet wird und für die „Dauer der Ventilspülung“ den Wert „1“ besitzt. Über dieses

Objekt kann das Objekt „Ventilspülung“ eines Kanals angesteuert werden, der mit der Funktion eines Heizungsaktors parametriert ist. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 12 3.2.2 Allgemeine Kommunikati- onsobjekte Objekt „Sperren“: 1 Bit Dieses Objekt ist für jeden Kanal sichtbar, der als Eingang betrieben wird. Über das Objekt „Sperren“ kann die Funktion der Eingangsbeschaltung ge- sperrt oder freigegeben werden. Ein gesperrter Eingang verhält sich so, als würde keine Änderung des Eingangssignals erfolgen. Die Objekte des Ein- gangs bleiben weiterhin verfügbar.

Bei Sperrung des Eingangs während einer Betätigung ist das Verhalten un- definiert. Bei Freigabe eines gesperrten Eingangs wird zunächst kein Telegramm auf den Bus gesendet, auch wenn sich der Zustand des Eingangs während der Sperrung verändert hat. Wird der Eingang bei Freigabe betätigt, verhält sich der Eingang so, als wenn die Betätigung mit Ende der Sperrung begonnen hat. Telegrammwert „0“: Eingang freigeben

„1“: Eingang sperren Objekt „Telegr. Ventilspülung auslösen“: 1 Bit Dieses Objekt ist sichtbar, wenn der Parameter „Objekt ‚Telegr. Ventilspü- lung‘ versenden“ auf „ja“ eingestellt ist. Das Objekt wird in regelmäßigen Zeitabständen für eine einstellbare „Dauer der Ventilspülung“ auf den Wert „1“ gesetzt und danach wieder auf „0“ zu- rückgesetzt. Es kann z.B. dazu verwendet werden, um in regelmäßigen Zeitabständen

eine Ventilspülung auszulösen (siehe Objekt „Ventilspülung“). Nach Busspannungswiederkehr sendet dieses Objekt den Wert „0“ auf den Bus und der Spülzyklus wird neu gestartet. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 13 3.3 Funktion „Schaltsensor“ Die folgenden Parameter und Objekte sind sichtbar, wenn die Funktion „Schaltsensor“ ausgewählt wurde. 3.3.1 Parameter Parameterfenster ohne Unterscheidung zwischen kurzer und langer Betätigung: Funktion des Kanals Schaltsensor Unterscheidung zwischen kurzer und langer Betätigung ja nein Zyklisches Sendes des Objekts „Schalten“ nein wenn „Schalten“ = EIN

wenn „Schalten“ = AUS immer Reaktion bei Schließen des Kontakts (steigende Flanke)

### UM

keine Reaktion Reaktion bei Öffnen des Kontakts (fallende Flanke)

### UM

keine Reaktion ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 14 Telegramm wird wiederholt alle („Sendezykluszeit“): Basis

### 1 s / 10 s / 1 min / 10 min / 1h

Faktor [1…255] 1…30…255 Objektwert senden nach Busspannungswiederkehr ja nein Entprellzeit / Mindestbetätigungsdauer

### 10 ms…50 ms…150 ms Entprellzeit

Mindestbetätigungsdauer Parameterfenster mit Unterscheidung zwischen kurzer und langer Betätigung: Eingang ist bei Betätigung geöffnet geschlossen Reaktion bei kurzer Betätigung

### UM

keine Reaktion Reaktion bei langer Betätigung

### UM

keine Reaktion Lange Betätigung ab: Basis

### 100 ms / 1 s / 10 s / 1 min / 10 min / 1h

Faktor [2…255] 2…5…255 Anzahl der Objekte für kurze bzw. lange Betätigung

### 2 Objekte

Entprellzeit

### 10 ms…50 ms…150 ms Entprellzeit

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 15 Parameter „Unterscheidung zwischen kurzer und langer Betätigung“ In diesem Parameter wird eingestellt, ob der Eingang zwischen kurzer und langer Betätigung unterscheidet. Bei „ja“ wird nach Öffnen/Schließen des Kontakts zunächst gewartet, ob eine lange bzw. kurze Betätigung vorliegt. Erst danach wird eine mögliche Reaktion ausgelöst. Die folgende Zeichnung verdeutlicht die Funktion:

ohne Unterscheidung kurz/lang mit Unterscheidung kurz/lang

### TL

Eingangssignal mögl. Reaktion auf das Eingangssignal mögl. Reaktion auf das Eingangssignal Abbildung 1: Unterscheidung kurze/lange Betätigung der Funktion „Schalten“ TL ist die Zeitdauer, ab der eine lange Betätigung erkannt wird. Parameter „Zyklisches Senden des Objekts ‚Schalten‘“ Dieser Parameter ist sichtbar, wenn nicht zwischen kurzer und langer Betä- tigung unterschieden wird. Das Objekt „Schalten“ kann zyklisch senden, z.B. zur Lebenszeichenüber-

wachung des Sensors. Ist der Parameterwert „immer“ eingestellt, sendet Objekt unabhängig von seinem Wert zyklisch auf den Bus. Ist der Parameterwert „wenn ‚Telegr. Schalten‘ = EIN“ oder „wenn ‚Telegr. Schalten‘ = AUS“ eingestellt, wird nur der entsprechende Objektwert zyklisch gesendet. Nähere Informationen zum Thema „Zyklisches Senden“ erhalten Sie in Ab- schnitt 4.3. Parameter „Reaktion bei Schließen des Kontakts“ bzw.

„Reaktion bei Öffnen des Kontakts“ Dieser Parameter ist sichtbar, wenn nicht zwischen kurzer und langer Betä- tigung unterschieden wird. Es kann für jede Flanke eingestellt werden, ob der Objektwert „EIN“-, „AUS“- oder „UM“-geschaltet werden soll oder ob kei- ne Reaktion erfolgen soll. Ist zyklisches Senden parametriert, kann durch Einstellung des Parameter- werts „zyklisches Senden beenden“ eine Betätigung des Eingangs das zykli-

sche Senden beenden, ohne dass ein neuer Objektwert gesendet wird. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 16 Parameter „Telegramm wird wiederholt alle (‚Sendezykluszeit‘)“ Dieser Parameter ist sichtbar, wenn zyklisches Senden eingestellt wurde. Die Sendezykluszeit beschreibt den zeitlichen Abstand zwischen zwei zyk- lisch gesendeten Telegrammen: Sendezykluszeit = Basis x Faktor. Parameter „Eingang ist bei Betätigung“ Dieser Parameter ist sichtbar, wenn zwischen kurzer und langer Betätigung

unterschieden wird. Hier wird eingestellt, ob es sich bei dem Kontakt am Eingang um einen Öff- ner („geöffnet“) oder Schließer („geschlossen“) handelt. Parameter „Reaktion bei kurzer Betätigung“ bzw. „Reaktion bei langer Betätigung“ Dieser Parameter ist sichtbar, wenn zwischen kurzer und langer Betätigung unterschieden wird. Es kann für jede Betätigung (kurz oder lang) am Eingang eingestellt werden,

wie sich der Objektwert verändert. Der Objektwert wird aktualisiert, sobald feststeht, ob eine kurze oder lange Betätigung vorliegt. Parameter „Lange Betätigung ab“ Dieser Parameter ist sichtbar, wenn zwischen kurzer und langer Betätigung unterschieden wird. Hier wird die Zeitdauer TL definiert, ab der eine Betäti- gung als „lang“ interpretiert wird. TL = Basis x Faktor. Parameter „Anzahl der Objekte für lange und kurze Betätigung“

Dieser Parameter ist sichtbar, wenn zwischen kurzer und langer Betätigung unterschieden wird. Um zwischen kurzer und langer Betätigung zu unterscheiden, kann durch Einstellung des Parameterwerts „2 Objekte“ ein weiteres Objekt freigeschal- tet werden, das ausschließlich auf lange Betätigung reagiert. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 17 Parameter „Objektwert senden nach Busspannungswiederkehr“ Dieser Parameter ist nur sichtbar, wenn nicht zwischen kurzer und langer Betätigung unterschieden wird. Es ist einstellbar, ob nach Busspannungswiederkehr (nach Ablauf der Sen- deverzögerungszeit) der aktuelle Zustand des Eingangs auf den Bus gesen- det wird (Objekt „Telegr. Schalten“). Ein Wert wird jedoch nur auf den Bus gesendet, wenn in keinem der beiden

Parameter „Reaktion bei Öffnen/Schließen des Kontakts (...)“ der Wert „UM“ eingestellt ist. Hat einer der beiden Parameter den Wert „UM“, wird nach Busspannungswiederkehr generell kein Wert auf den Bus gesendet. Parameter „Entprellzeit / Mindestbetätigungsdauer“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs, z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters

siehe unter Abschnitt 4.1. Eine Mindestbetätigungsdauer ist nur einstellbar, wenn nicht zwischen kurzer und langer Betätigung unterschieden wird. 3.3.2

### Kommunikationsobjekte

Objekt „Telegr. Schalten“: 1 Bit Entsprechend der Parametereinstellung kann dieses Objekt über eine Betä- tigung des Eingangs EIN-, AUS- oder UM-geschaltet werden. Objekt „Telegr. Schalten –lang“: 1 Bit Dieses Objekt ist sichtbar, wenn der Parameter „Unterscheidung zwischen kurzer und langer Betätigung“ = „ja“ ist und der Parameter „Anzahl der Ob- jekte für kurze bzw. lange Betätigung“ = „2 Objekte“ ist. Dieses zusätzliche

Objekt ist der langen Betätigung zugeordnet. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 18 3.4 Funktion „Schalt-/Dimmsensor“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Schalt-/Dimmsensor“ betrieben wird. Die Funktion erlaubt die Bedienung von dimmbarer Beleuchtung. 1- Taster-Bedienung ist möglich. Weitere Details zur Dimmfunktion finden Sie im Abschnitt 4.4. 3.4.1 Parameter Betriebsart des Kanals

Schalt-/Dimmsensor Eingang ist bei Betätigung geöffnet geschlossen Dimmfunktion Dimmen und Schalten Nur Dimmen Reaktion bei kurzer Betätigung

### UM

keine Reaktion Reaktion bei langer Betätigung Dimmen HELLER Dimmen DUNKLER Dimmen HELLER/DUNKLER Dimmrichtung nach dem Einschalten

### DUNKLER

Lange Betätigung ab 0,3 s…0,5 s…10 s Dimmverfahren Start-Stopp-Dimmen Stufendimmen Entprellzeit

### 10 ms…50 ms…150 ms Entprellzeit

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 19 Parameter „Eingang ist bei Betätigung“ Hier wird eingestellt, ob es sich bei dem Kontakt am Eingang um einen Öff- ner („geöffnet“) oder Schließer („geschlossen“) handelt. Parameter „Dimmfunktion“ Hier wird eingestellt, ob die Beleuchtung nur gedimmt wird („nur dimmen“) oder ob sie zusätzlich auch geschaltet werden soll („dimmen und schalten“). In diesem Fall wird über eine lange Betätigung gedimmt und über eine kurze

Betätigung geschaltet. Der Vorteil der Einstellung „nur dimmen“ liegt darin, dass nicht zwischen kurzer und langer Betätigung unterschieden wird. Damit erfolgt der Dimmbe- fehl sofort nach Betätigung; es muss nicht abgewartet werden, ob lange Be- tätigung vorliegt. Parameter „Reaktion bei kurzer Betätigung“ Dieser Parameter ist sichtbar, wenn im Parameter „Dimmfunktion“ der Wert „Schalten und Dimmen“ eingestellt wird. Eine kurze Betätigung ändert den

Wert des Objekts „Telegr. Schalten“. Mit diesem Parameter wird eingestellt, ob das Objekt „Telegr. Schalten“ bei kurzer Betätigung UM-schaltet (typisch: 1-Taster-Dimmen) oder nur AUS- bzw. EIN-schaltet (typisch: 2-Taster-Dimmen). Parameter „Reaktion bei langer Betätigung“ Dieser Parameter ist sichtbar, wenn im Parameter „Dimmfunktion“ der Wert „Schalten und Dimmen“ eingestellt wird. Eine lange Betätigung ändert den

Wert des Objekts „Telegr. Dimmen“. Mit diesem Parameter wird eingestellt, ob das Objekt „Telegr. Dimmen“ bei langer Betätigung ein HELLER- oder ein DUNKLER-Telegramm versendet. Bei 1-Taster-Dimmen ist hier der Parameter „Dimmen HELLER/DUNKLER“ einzustellen. In diesem Fall wird der Dimm-Befehl entgegengesetzt zum letz- ten Dimm-Befehl versendet. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 20 Parameter „Dimmrichtung nach dem Einschalten“ Hier können Sie einstellen, ob die Beleuchtung bei der ersten langen Betäti- gung nach dem Einschalten HELLER oder DUNKLER dimmen soll. Beispiel: Wenn die Einschalthelligkeit 20% beträgt, ist es sinnvoll, nach dem Einschalten zunächst heller zu dimmen (Parametereinstel- lung „HELLER“). Parameter „Lange Betätigung ab“ Dieser Parameter ist sichtbar, wenn im Parameter „Dimmfunktion“ der Wert

„Schalten und Dimmen“ eingestellt wird. Hier wird die Zeitdauer TL definiert, ab der eine Betätigung als „lang“ interpretiert wird. Parameter „Reaktion bei Betätigung“ Dieser Parameter ist sichtbar, wenn die Dimmfunktion „Nur Dimmen“ einge- stellt wird. Dabei wird nicht zwischen kurzer und langer Betätigung unter- schieden. Die Bedeutung der einstellbaren Werte entspricht dem Parameter „Reaktion bei langer Betätigung“ (s.o.).

Parameter „Dimmverfahren“ Normales „Start-Stopp-Dimmen“ startet den Dimmvorgang mit einem Tele- gramm HELLER bzw. DUNKLER und beendet den Dimmvorgang mit einem STOPP-Telegramm. In diesem Fall ist kein zyklisches Senden des Dimmte- legramms erforderlich. Bei „Stufendimmen“ wird das Dimmtelegramm während einer langen Betäti- gung zyklisch gesendet. Nach Ende der Betätigung beendet ein STOPP- Telegramm den Dimmvorgang.

Parameter „Helligkeitsänderung je gesendetes Telegramm“ Dieser Parameter ist nur bei „Stufendimmen“ sichtbar. Es kann eingestellt werden, welche Helligkeitsänderung (in Prozent) ein zyklisch gesendetes Dimm-Telegramm bewirkt. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 21 Parameter „Sendezykluszeit: Telegramm wird wiederholt alle“ Ist „Stufendimmen“ eingestellt, wird das Dimm-Telegramm während langer Betätigung zyklisch gesendet. Die Sendezykluszeit entspricht dem Zeitinter- vall zwischen zwei Telegrammen während des zyklischen Sendens. Parameter „Entprellzeit / Mindestbetätigungsdauer“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs,

z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters siehe unter Abschnitt 4.1. Eine Mindestbetätigungsdauer kann nur einge- stellt werden, wenn im Parameter „Dimmfunktion“ der Wert „nur Dimmen“ eingestellt wurde. 3.4.2

### Kommunikationsobjekte

Objekt „Telegr. Schalten“: 1 Bit Dieses Objekt ist sichtbar, wenn im Parameter „Dimmfunktion“ der Wert „Schalten und Dimmen“ eingestellt ist. Entsprechend der Parametereinstellung kann bei kurzer Betätigung der Ob- jektwert EIN, AUS oder UM geschaltet werden. Beim 1-Taster-Dimmen sollte dieses Objekt als nicht-sendende Gruppenadresse mit der Schalt- Rückmeldung des Dimmaktors verbunden werden. Damit ist der Eingang

über den aktuellen Schaltzustand des Dimmaktors informiert. Objekt „Telegr. Dimmen“: 4 Bit Eine lange Betätigung des Eingangs bewirkt, dass über dieses Objekt ein Dimm-Befehl „HELLER“ oder „DUNKLER“ auf den Bus gesendet wird. Bei Ende der Betätigung wird ein STOPP-Befehl gesendet. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 22 3.5 Funktion „Jalousie- sensor“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Jalousiesensor“ betrieben wird. Die Funktion erlaubt die Bedienung von Jalousien und Rollläden mit Tastern oder Schaltern. 1-Taster-Bedienung und 1-Schalter-Bedienung sind möglich. 3.5.1 Parameter Betriebsart des Kanals Jalousiesensor

Jalousie-Bedienfunktion 1-Taster-Betrieb, Kurz=Lamelle, Lang=Fahren 1-Taster-Betrieb, Kurz=Fahren, Lang=Lamelle 1-Taster-Betrieb, nur Fahren 1-Schalter-Betrieb, nur Fahren 2-Taster-Betrieb, Standard 2-Schalter-Betrieb, nur Fahren (Rollladen) 2-Taster-Betrieb, nur Fahren (Rollladen) 2-Taster-Betrieb, nur Lamelle Eingang ist bei Betätigung geöffnet geschlossen Reaktion bei kurzer Betätigung STOPP / Lamelle AUF

STOPP / Lamelle ZU Reaktion bei langer Betätigung

### FAHREN AB

Lange Betätigung ab 0,3 s…0,5 s…10 s Telegramm „Lamelle“ wird wiederholt alle 0,3 s…0,4 s…10 s Entprellzeit

### 10 ms…30 ms…150 ms Entprellzeit

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 23 Parameter „Bedienfunktion“ Dieser Parameter definiert die Art der Bedienung. Die folgende Tabelle gibt einen Überblick über die Bedienarten: 1-Taster-Betrieb, Kurz = Lamelle, Lang=Fahren Kurze Betätigung STOPP/Lamellenverstellung; Richtung entgegengesetzt zu letztem Fahrbefehl* Zur Umkehr der Lamellenverstellung muss kurz auf- bzw. abgefah- ren werden. Lange Betätigung

Abwechselnd „Fahren AUF“ bzw. „Fahren AB“ 1-Taster-Betrieb, Kurz=Fahren, Lang = Lamelle Kurze Betätigung Abwechselnd „Fahren AUF“ bzw. „Fahren AB“ Lange Betätigung STOPP/Lamellenverstellung (zyklisch senden); Richtung entgegengesetzt zu letztem Fahr- oder Lamellenbefehl* 1-Taster-Betrieb, nur Fahren Bei Betätigung Nacheinander werden folgende Befehle versendet: ... → „Fahren AUF“ → „STOPP/Lamellenverst. AUF“ →

„Fahren AB“ → „STOPP/Lamellenverst. AB“ → ... * 1-Schalter-Betrieb, nur Fahren Anfang der Betätigung Abwechselnd „Fahren AUF“ bzw. „Fahren AB“ Ende der Betätigung STOPP/Lamellenverstellung * * Hinweis: Befindet sich der Aktor in einer Endstellung (siehe Objekte „Endstellung oben“ bzw. „Endstellung unten“), so ist die Fahrt- richtung vorgegeben. Im 1-Taster/Schalter-Betrieb wird die letzte Fahrtrichtung über

die letzte Aktualisierung des Objekts „Telegr. Jalousie AUF/AB“ ermittelt. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 24 2-Taster-Betrieb, Standard kurze Betätigung „STOPP/Lamellenverstellung AUF“ oder „... AB“ (parametrierbar) lange Betätigung „Fahren AUF“ oder „Fahren AB“ (parametrierbar) 2-Schalter-Betrieb, nur Fahren (Rollladen) Anfang der Betätigung „Fahren AUF“ oder „Fahren AB“ (parametrierbar) Ende der Betätigung „STOPP/Lamellenverstellung AUF“ oder „... AB“ (parametrierbar) 2-Taster-Betrieb, nur Fahren (Rollladen)

Bei Betätigung Nacheinander werden folgende Befehle versendet: ... → „Fahren AUF“ → „STOPP/Lamellenverst. AUF“ → ... oder ... → „Fahren AB“ → „STOPP/Lamellenverst. AB“ → ... 2-Taster-Betrieb, nur Lamelle Bei Betätigung „STOPP/Lamellenverstellung AUF“ oder „... AB“ Parameter „Eingang ist bei Betätigung“ Hier wird eingestellt, ob es sich bei dem Kontakt am Eingang um einen Öff- ner („geöffnet“) oder Schließer („geschlossen“) handelt.

Parameter „Reaktion bei Betätigung“ Dieser Parameter ist sichtbar, wenn nicht zwischen kurzer und langer Betä- tigung unterschieden wird. Es kann eingestellt werden, ob der Eingang Be- fehle für die Fahrtrichtung aufwärts („AUF“) oder abwärts („AB“) auslöst. Parameter „Reaktion bei kurzer Betätigung“ bzw. „Reaktion bei langer Betätigung“ Dieser Parameter ist in Betriebsarten sichtbar, in denen zwischen kurzer und

langer Betätigung unterschieden wird. Es kann eingestellt werden, ob der Eingang Befehle für die Fahrtrichtung aufwärts („AUF“) oder abwärts („AB“) auslöst. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 25 Parameter „Lange Betätigung ab“ Dieser Parameter ist in Betriebsarten sichtbar, in denen zwischen kurzer und langer Betätigung unterschieden wird. Hier wird die Zeitdauer definiert, ab der eine Betätigung als „lang“ interpretiert wird. Parameter „Telegramm ‚Lamelle‘ wird wiederholt alle“ Dieser Parameter ist in Betriebsarten sichtbar, in denen das Objekt „Telegr. STOPP/Lamellenverst.“ während langer Betätigung zyklisch auf den Bus ge-

sendet wird. Hier wird der zeitliche Abstand zwischen zwei Telegrammen eingestellt. Parameter „Entprellzeit“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs, z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters siehe unter Abschnitt 4.1. 3.5.2

### Kommunikationsobjekte

Objekt „Telegr. Jalousie AUF/AB“: 1 Bit Dieses Kommunikationsobjekt sendet einen Jalousie-Fahrbefehl (AUF bzw. AB) auf den Bus. Durch den Empfang von Telegrammen erkennt das Gerät zudem Fahrbefehle eines anderen Sensors. Telegrammwert „0“

### AUF

„1“

### AB

| Parameter | Wert |
|---|---|
| Objekt „Telegr. STOPP/Lamellenverst.“ | 1 Bit |
| Objekt „Endstellung oben“ | 1 Bit |
| Objekt „Endstellung unten“ | 1 Bit |

Dieses Kommunikationsobjekt sendet einen Befehl STOPP bzw. Lamellen- verstellung. Telegrammwert „0“ STOPP / Lamellenverstellung AUF „1“ STOPP / Lamellenverstellung AB Über dieses Objekt meldet der Jalousieaktor, ob er sich in der oberen End- lage („Behang offen“) befindet. Das Objekt ist für die 1-Taster-Bedienung vorgesehen. Telegrammwert „0“ keine obere Endlage „1“ obere Endlage Über dieses Objekt meldet der Jalousieaktor, ob er sich in der unteren End-

lage („Behang geschlossen“) befindet. Das Objekt ist für die 1-Taster- Bedienung vorgesehen. Telegrammwert „0“ keine untere Endlage „1“ untere Endlage ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 26 3.6 Funktion „Wert / Zwangs- führung“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Wert / Zwangsführung“ betrieben wird. Die Funktion erlaubt das Versenden von Werten beliebiger Datentypen. 3.6.1 Parameter Parameterfenster ohne Unterscheidung zwischen kurzer und langer Betäti- gung: Betriebsart des Kanals

Wert / Zwangsführung Eingang ist bei Betätigung geöffnet geschlossen Unterscheidung zwischen kurzer und langer Betätigung ja nein Reaktion bei Betätigung keine Reaktion 2-Bit-Wert (Zwangsführung 1-Byte-Wert [0…255] 2-Byte-Wert [-32768…32767] 2-Byte-Wert [0…65535] 2-Byte-Wert (Gleitkomma) 4-Byte-Wert [0…4294967295] gesendeter Wert abhängig von Auswahl bei Reaktion bei Betätigung Objektwert senden nach

Busspannungswiederkehr ja nein Entprellzeit / Mindestbetätigungsdauer

### 10 ms…50 ms…150 ms Entprellzeit

Mindestsignaldauer ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 27 Parameterfenster mit Unterscheidung zwischen kurzer und langer Betätigung: Reaktion bei kurzer Betätigung keine Reaktion 1-Bit-Wert 2-Bit-Wert (Zwangsführung 1-Byte-Wert [0…255] 2-Byte-Wert [-32768…32767] 2-Byte-Wert [0…65535] 2-Byte-Wert (Gleitkomma) 4-Byte-Wert [0…4294967295] gesendeter Wert abhängig von Auswahl bei Reaktion bei Betätigung Reaktion bei langer Betätigung

keine Reaktion 1-Bit-Wert 2-Bit-Wert (Zwangsführung 1-Byte-Wert [0…255] 2-Byte-Wert [-32768…32767] 2-Byte-Wert [0…65535] 2-Byte-Wert (Gleitkomma) 4-Byte-Wert [0…4294967295] ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 28 gesendeter Wert abhängig von Auswahl bei Reaktion bei Betätigung Lange Betätigung ab: Basis

### 100 ms / 1 s / 10 s / 1 min / 10 min / 1h

Faktor [2…255] 2…4…255 Entprellzeit

### 10 ms…50 ms…150 ms Entprellzeit

Parameter „Eingang ist bei Betätigung“ Dieser Parameter legt fest, ob der Kontakt am Eingang bei Betätigung „ge- schlossen“ (Schließer) oder „geöffnet“ (Öffner) ist. Parameter „Unterscheidung zwischen kurzer und langer Betätigung“ In diesem Parameter wird eingestellt, ob der Eingang zwischen kurzer und langer Betätigung unterscheidet. Bei „ja“ wird nach einer Betätigung zu- nächst gewartet, ob eine kurze oder lange Betätigung vorliegt und danach

entsprechend reagiert. Parameter „Reaktion bei Betätigung“ Dieser Parameter ist sichtbar, wenn nicht zwischen kurzer und langer Betä- tigung unterschieden wird. Er legt den Datentyp fest, der bei Betätigung des Kontakts gesendet wird. Parameter „Reaktion bei kurzer Betätigung“ bzw. „Reaktion bei langer Betätigung“ Dieser Parameter ist sichtbar, wenn zwischen kurzer und langer Betätigung unterschieden wird. Er legt den Datentyp fest, der bei kurzer bzw. langer Be-

tätigung gesendet wird. Parameter „Gesendeter Wert“ Dieser Parameter definiert den Wert, der bei Betätigung gesendet wird. Der Wertebereich ist abhängig vom eingestellten Datentyp. Bei Unterscheidung zwischen kurzer und langer Betätigung sind hier zwei Werte einstellbar. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 29 Parameter „Lange Betätigung ab“ Dieser Parameter ist sichtbar, wenn zwischen kurzer und langer Betätigung unterschieden wird. Hier wird die Zeitdauer TL definiert, ab der eine Betäti- gung als „lang“ interpretiert wird. TL = Basis x Faktor Parameter „Objektwert senden nach Busspannungswiederkehr“ Dieser Parameter ist sichtbar, wenn nicht zwischen kurzer und langer Betä-

tigung unterschieden wird. Wird hier „ja“ eingestellt, so sendet das Gerät nach Busspannungswiederkehr (nach Ablauf der Sendeverzögerungszeit) das Objekt „Wert“ auf den Bus. Parameter „Entprellzeit / Mindestbetätigungsdauer“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs, z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters siehe unter Abschnitt 4.1. Eine Mindestbetätigungsdauer kann nur dann ein-

gestellt werden, wenn nicht zwischen langer und kurzer Betätigung unter- schieden wird. 3.6.2

### Kommunikationsobjekte

Die folgende Tabelle gibt eine Übersicht über die verfügbaren Datentypen: Datenbreite, -typ Wertebereich EIS-Typ typische Anwen- dung

### 1 Bit

0, 1

### EIS 1

Schaltbefehl

### 2 Bit

0, 2, 3

### EIS 8

Zwangsführung

### 1 Byte

ohne Vorzeichen 0...255

### EIS 6

Helligkeitswert, Posi- tionswert

### 2 Byte, Ganzzahlwert,

mit Vorzeichen -32768...+32767

### EIS 10

Zählerwert

### 2 Byte, Ganzzahlwert,

ohne Vorzeichen 0...65535

### EIS 10

Zählerwert

### 2 Byte, Gleitkommawert*

-100...+100

### EIS 5

Temperaturwerte

### 4 Byte, Ganzzahlwert,

ohne Vorzeichen 0...4294967295

### EIS 11

Zählerwert *versendet Werte mit dem festen Exponenten von 3 ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 30 Objekt „Telegr. Wert (...)“ (versch. Datentypen) Dieses Kommunikationsobjekt sendet beim Öffnen oder Schließen des Kon- takts einen Wert auf den Bus. Wert und Datentyp sind in den Parametern frei einstellbar. Bei Unterscheidung zwischen kurzer und langer Betätigung sind je Eingang

### 2 Objekte sichtbar. Das eine Objekt sendet nur bei kurzer Betätigung, das

andere Objekt nur bei langer Betätigung. Hinweis: Standardmäßig ist bei den Wert-Objekten das Flag „Schreiben“ (außer bei 1-Bit-Objekten) gelöscht. Damit kann der Objektwert nicht über den Bus geändert werden. Ist diese Funktion ge- wünscht, so ist das Flag „Schreiben“ in der ETS zu setzen. Bei Busspannungswiederkehr wird der Objektwert mit dem parame- trierten Wert überschrieben. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 31 3.7 Funktion „Szene steuern“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Szene steuern“ betrieben wird. Diese Funktion ermöglicht das Aufrufen und Speichern der Zustände von mehreren Aktorgruppen. Eine detaillierte Erläuterung der Funktion finden Sie unter Abschnitt 4.5. 3.7.1 Parameter Parameterfenster bei Steuerung der Szene über „5 getrennte Objekte“:

Betriebsart des Kanals Szene steuern Eingang ist bei Betätigung geöffnet geschlossen Steuerung der Szene über

### 5 getrennte Objekte

Reaktion bei kurzer Betätigung keine Reaktion Szene aufrufen Szene speichern nein bei langer Betätigung mit Objektwert = 1 bei langer Betätigung (wenn Objektwert = 1) Lange Betätigung ab: 0,3 s…3 s…10 s Entprellzeit

### 10 ms…50 ms…150 ms Entprellzeit

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 32 Parameterfenster bei Steuerung der Szene über „8-Bit-Szene“: Nummer der Szene Szene Nr. 1 … Szene Nr. 64 Zusätzliches Parameterfenster „A-Szene“ bei Steuerung der Szene über „5 getrennte Objekte“: Ansteuerung der Aktorgruppe X über 1-Bit-Objekt 8-Bit-Objekt Voreinstellung Aktorgruppe X

### AUS

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 33 Parameter „Eingang ist bei Betätigung“ Dieser Parameter legt fest, ob der Kontakt am Eingang bei Betätigung „ge- schlossen“ („Schließer“) oder „geöffnet“ („Öffner“) ist. Parameter „Steuerung der Szene über“ Hier kann eingestellt werden, ob die Steuerung der Szene über „5 getrennte Objekte“ erfolgt, oder über eine „8-Bit-Szene“ Werte aufruft bzw. speichert, die in Aktoren hinterlegt sind (näheres hierzu siehe Abschnitt 4.5).

Parameter „Reaktion bei kurzer Betätigung“ Dieser Parameter legt fest, ob bei kurzer Betätigung des Eingangs eine Lichtszene aufgerufen wird oder ob keine Reaktion erfolgen soll. Parameter „Szene speichern“ Dieser Parameter legt fest, auf welche Weise eine Speicherung der aktuel- len Szene ausgelöst werden kann und welche Funktion das Objekt „Szene speichern“ hat. Dies ist abhängig von der Steuerung der Szene. Die folgen-

de Tabelle gibt eine Übersicht: Steuerung der Szene über „5 getrennte Objekte“ Parameterwert Verhalten „bei langer Betätigung“ Sobald eine lange Betätigung erkannt wird, sendet das Objekt „Szene speichern“ den Wert „1“ auf den Bus und die Objektwerte „Schalten/Wert Aktorgruppe A..E“ werden über den Bus ausgele- sen und in den Objektwerten abgespeichert. Während die lange Betätigung andauert, bleiben die Objekte

„Schalten/Wert Aktorgruppe A..E“ über den Bus veränderbar. Nach Ende der langen Betätigung sendet das Objekt „Szene speichern“ den Wert „0“ auf den Bus und die aktuellen Objektwerte werden im Gerät abgespeichert. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 34 „wenn Objektwert = 1“ Empfängt das Objekt „Szene speichern“ den Wert „1“, werden die Objektwerte „Schalten/Wert Aktorgruppe A..E“ über den Bus aus- gelesen. Solange der Objektwert „1“ beträgt, bleiben die Objekte „Schal- ten/Wert Aktorgruppe A..E“ über den Bus veränderbar. Bei Empfang des Objektwerts „0“ werden daraufhin die aktuellen Objektwerte im Gerät abgespeichert.

Wichtig: Die Speicherung der aktuellen Szene erfordert somit das aufeinanderfolgende Senden der Objektwerte „1“ und „0“. „bei langer Betätigung UND Objektwert = 1“ Empfängt das Objekt „Szene speichern“ den Wert „1“ auf den Bus, führt der nächste lange Tastendruck zum Senden des Wertes „1“ über das Objekt „Szene speichern“. Daraufhin erfolgt die Abfrage der Objektwerte „Schalten/Wert Aktorgruppe A..E“ über den Bus.

Nach Ende der langen Betätigung werden die Objektwerte „Schal- ten/Wert Aktorgruppe“ im Gerät abgespeichert. Sofern seit der letzten Speicherung keine „1“ auf dem Objekt „Szene speichern“ empfangen wurde, wird eine lange Betätigung wie eine kurze Betätigung interpretiert. Das gleiche gilt für den Fall, dass das Objekt „Szene speichern“ zuletzt den Wert „0“ emp- fangen hat. Steuerung der Szene über „8-Bit-Szene“

Parameterwert Verhalten „bei langer Betätigung“ Bei einer langen Betätigung sendet das Objekt „8-Bit-Szene“ einen Speicherbefehl auf den Bus und löst darüber die Speicherung der aktuellen Szene in den Aktoren aus. Das Objekt „Szene speichern“ hat hierbei keine Funktion „wenn Objektwert = 1“ Empfängt das Objekt „Szene speichern“ den Wert „1“, sendet das Objekt „8-Bit-Szene“ einen Speicherbefehl auf den Bus.

„bei langer Betätigung UND Objektwert = 1“ Empfängt das Objekt „Szene speichern“ den Wert „1“ auf den Bus, löst der nächste lange Tastendruck ein Senden eines Speicherbe- fehls über das Objekt „8-Bit-Szene“ aus. Sofern seit der letzten Speicherung keine „1“ auf dem Objekt „Szene speichern“ empfangen wurde, wird eine lange Betätigung wie eine kurze Betätigung interpretiert. Das gleiche gilt für den Fall, dass zuletzt der Wert „0“ empfangen wurde.

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 35 Parameter „Lange Betätigung ab“ Dieser Parameter ist sichtbar, wenn die Speicherung der Szene über lange Betätigung möglich ist. Hier wird die Zeitdauer eingestellt, ab der eine Betä- tigung als „lang“ interpretiert wird. Parameter „Entprellzeit“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs, z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters

siehe unter Abschnitt 4.1. Registerblatt „A-Szene“ Dieses Registerblatt ist sichtbar, wenn die Steuerung der Lichtszene über „5 getrennte Objekte“ erfolgt. Parameter „Ansteuerung der Aktorgruppe A..E über“ Es ist für jede Aktorgruppe einstellbar, ob die Ansteuerung über ein „1-Bit- Objekt“ oder ein „8-Bit-Objekt“ erfolgt. Entsprechend wird der Typ des Kom- munikationsobjekts „Schalten/Wert Aktorgruppe A..E“ eingestellt.

Parameter „Voreinstellung Aktorgruppe A..E“ In diesem Parameter kann für jede Aktorgruppe A..E ein Wert voreingestellt werden. Falls eine Szene gespeichert wurde, werden nach Programmierung oder Busspannungswiederkehr und erneutem Aufruf der Szene die aktuellen Objektwerte der Aktorgruppen A..E mit den hier eingestellten Werten über- schrieben. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 36 3.7.2

### Kommunikationsobjekte

| Parameter | Wert |
|---|---|
| Objekt „Telegr. Schalten Aktorgruppe A ... E“ | 1 Bit |
| bzw. „Telegr. Wert Aktorgruppe A ... E“ | 8 Bit |
| Objekt „8-Bit-Szene“ | 8 Bit |

Diese Objekte sind sichtbar, wenn die Szene über „5 getrennte Objekte“ ge- steuert wird. Sie steuern mehrere Aktorgruppen, wahlweise über 1-Bit oder 8-Bit (para- metrierbar). Beim Speichern der Szene liest das Gerät den aktuellen Wert über den Bus aus und speichert ihn in diesen Objekten. Bei Busspannungswiederkehr werden die Objektwerte mit den parametrier- ten Werten überschrieben. Dieses Objekt ist sichtbar, wenn die Ansteuerung über eine „8-Bit-Szene“ er-

folgt. Es versendet eine Szene-Nummer und die Information, ob eine Szene aufgerufen oder die aktuelle Szene gespeichert werden soll. Die Speiche- rung der Szene erfolgt im Aktor. bitweiser Telegrammcode: MxSSSSSS

### 1 – Szene wird gespeichert

x: nicht verwendet

### S:

Nummer der Szene (0...63) Objekt „Szene speichern“: 1 Bit Dieses Objekt kann genutzt werden, um die Speicherung einer Szene über den Bus auszulösen oder die Speicherung anzuzeigen. Die Funktion hängt von Art der Speicherung der Szene ab. Nähere Informationen siehe unter der Beschreibung des Parameters „Szene speichern“. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 37 3.8 Funktion „Steuerung elektronisches Relais (‚Heizungsaktor‘)“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Steuerung Elektronisches Relais“ betrieben wird. Über ein Elektronisches Relais kann ein thermischer Stellan- trieb für Heizkörperventile gesteuert werden. Weitere detaillierte Erläuterun- gen der Funktion finden Sie unter Abschnitt 4.6.

3.8.1 Parameter Betriebsart des Kanals Steuerung elektron. Relais (Heizungsaktor) Ansteuerung wird empfangen als

### 1 Byte (stetig)

Angeschlossener Ventiltyp stromlos geschlossen stromlos geöffnet PWM-Zykluszeit für stetige Ansteuerung

### 20 s…50 s…1 min…50 min…1 h

Objekt „Ventilspülung“ freigeben ja nein Überwachung des Reglers, Störmeldung, Zwangsführung freigeben ja nein Position des Ventilantriebs bei Busspannungswiederkehr

### 0 % (geschlossen)

…

### 20 %

…

### 100 % (geöffnet)

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 38 Zusätzliches Parameterfenster bei “Überwachung des Reglers, Störmeldung, Zwangsführung” = “ja”: Raumtemperaturregler überwachen ja nein Zyklische Überwachungszeit des Raumtemperaturreglers: Basis

### 1 s / 10 s / 1 min / 10 min / 1 h

Faktor [1…255] 1…20…255 Position des Ventilantriebs bei Ausfall der Regelung

### 0 % (geschlossen)

…

### 10 %

…

### 100 % (geöffnet)

Objekt „Telegr. Störung“ freigeben ja nein Zwangsführung ja nein Ventilstellung während Zwangsführung

### 0 % (geschlossen)

…

### 50 %

…

### 100 % (geöffnet)

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 39 Parameter „Ansteuerung wird empfangen als“ Der Heizungsaktor kann entweder über das 1-Bit-Objekt „Schalten“ oder das 1-Byte-Objekt „Stellwert (PWM)“ angesteuert werden. Bei der 1-Bit-Ansteuerung funktioniert der Heizungsaktor ähnlich wie ein normaler Schaltaktor: Der Raumtemperaturregler steuert den Heizungsaktor über normale Schaltbefehle. Auf diese Weise können eine einfache 2-Punkt-

Regelung oder eine Pulsweitenmodulation des Stellwertes realisiert werden. Bei der 1-Byte-Ansteuerung wird vom Raumtemperaturregler ein Wert von 0..255 (entsprechend 0%..100%) vorgegeben. Dieses Verfahren wird übli- cherweise als „Stetigregelung“ bezeichnet. Bei 0% ist das Ventil geschlos- sen, bei 100% maximal geöffnet. Der Heizungsaktor steuert Zwischenwerte über eine Pulsweitenmodulation (siehe Grafik in Abschnitt 4.6).

Parameter „Angeschlossener Ventiltyp“ In diesem Parameter kann eingestellt werden, ob ein Ventil „stromlos ge- schlossen“ oder „stromlos geöffnet“ angesteuert wird. Bei „stromlos ge- schlossen“ wird das Öffnen des Ventils über das Schließen des elektroni- schen Relais erreicht, bei „stromlos geöffnet“ entsprechend umgekehrt. Parameter „PWM-Zykluszeit für stetige Ansteuerung“ Hier wird für den Fall der 1-Byte-Ansteuerung (Stetigregelung) die PWM-

Zykluszeit TCYC eingestellt, mit der das Ansteuersignal getaktet wird. Bei 1-Bit-Ansteuerung und 1-Byte-Ansteuerung wird diese Zeit nur während Ansteuerung des Aktors im Störungsbetrieb, während Zwangsstellung und direkt nach Busspannungswiederkehr verwendet. Parameter „Objekt ‚Ventilspülung‘ freigeben“ Mit diesem Parameter wird das Objekt „Ventilspülung“ freigegeben. Parameter „Überwachung des Reglers, Störmeldung, Zwangsführung freigeben“

Mit diesem Parameter wird das Parameterfenster „A-Störung/Zwangsf.“ frei- gegeben. Dort können weitere Einstellungen zur zyklischen Überwachung des Raumtemperaturreglers und zur Zwangsführung des Aktors vorgenom- men werden. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 40 Parameter „Position des Ventilantriebs bei Busspannungswiederkehr“ Mit diesem Parameter wird eingestellt, wie der Ventilantrieb nach Busspan- nungswiederkehr angesteuert wird, bis der erste Schalt- oder Stellbefehl vom Raumtemperaturregler empfangen wird. Als PWM-Zykluszeit wird der parametrierte Wert eingestellt. Parameterfenster „A-Störung/Zwangsf.“ Dieses Registerblatt ist sichtbar, wenn im Parameter „Zyklische Überwa-

chung des Raumthermostaten, Störungsmeldung, Zwangsführung“ im Re- gisterblatt „A-Funktion“ der Wert „ja“ eingegeben wird. Parameter „Raumtemperaturregler überwachen“ Mit diesem Parameter wird die zyklische Überwachung des Raumtempera- turreglers freigegeben. Die Telegramme des Raumtemperaturreglers an den elektronischen Aktor werden in bestimmten zeitlichen Abständen übertragen. Das Ausbleiben ei-

nes oder mehrerer aufeinanderfolgender Telegramme kann auf eine Kom- munikationsstörung oder einen Defekt im Raumtemperaturregler hindeuten. Erfolgt für die Zyklische Überwachungszeit kein Telegramm an die Objek- te „Schalten“ bzw. „PWM-Stellwert“, geht der Aktor in Störungsbetrieb und steuert eine Sicherheitsstellung an. Der Störungsbetrieb wird beendet, so- bald wieder ein Telegramm empfangen wird.

Parameter „Zyklische Überwachungszeit des Raumtemperaturreglers“ In diesem Parameter wird die Zyklische Überwachungszeit für Telegramme des Raumtemperaturreglers eingestellt. Zeitdauer = Basis x Faktor. Parameter „Position des Ventilantriebs bei Ausfall der Regelung“ Hier wird die Sicherheitsstellung definiert, die der Aktor im Störungsbetrieb ansteuert. Die PWM-Zykluszeit TCYC der Ansteuerung ist im Parameter „Zyk-

luszeit für stetige Ansteuerung“ definiert. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 41 Parameter „Objekt ‚Telegr. Störung‘ freigeben“ In diesem Parameter kann das Objekt „Telegr. Störung“ freigegeben werden. Es besitzt während des Störungsbetriebes den Objektwert „EIN“. Liegt keine Störung vor, besitzt es den Objektwert „AUS“. Das Objekt wird stets zyklisch gesendet. Die Sendezykluszeit ist gleich der Zyklischen Überwachungszeit. Parameter „Zwangsführung“

Dieser Parameter gibt die Funktion der Zwangsführung frei. Während einer Zwangsführung steuert der Aktor eine frei einstellbare Zwangsstellung an. Diese hat höchste Priorität, d.h. sie wird auch durch eine Ventilspülung oder Sicherheitsstellung nicht verändert. Die Zwangsführung kann über das Ob- jekt „Zwangsführung“ = EIN aktiviert und über „Zwangsführung“ = AUS deak- tiviert werden. Parameter „Ventilstellung während Zwangsführung“

In diesem Parameter wird die vom Aktor angesteuerte Ventilstellung wäh- rend der Zwangsführung festgelegt. Die PWM-Zykluszeit TCYC der Ansteue- rung ist im Parameter „Zykluszeit für stetige Ansteuerung“ definiert. 3.8.2

### Kommunikationsobjekte

| Parameter | Wert |
|---|---|
| Objekt „Schalten“ | 1 Bit |
| Telegrammwert | „0“ |
| Objekt „Stellwert (PWM)“ | 8 Bit |
| Telegrammwert | „0“ |

Dieses Objekt ist sichtbar, wenn die Ansteuerung des Heizungsaktors über ein 1-Bit-Objekt erfolgt. Hat das Objekt den Wert „EIN“, wird das Ventil ge- öffnet, bei „AUS“ wird das Ventil geschlossen. Ventil schließen „1“ Ventil öffnen Dieses Objekt ist sichtbar, wenn die Ansteuerung des Heizungsaktors über ein 8-Bit-Objekt erfolgt, z.B. innerhalb einer Stetig-Regelung. Der Objektwert [0..255] bestimmt das Ansteuerungsverhältnis (Puls-Pause-

Verhältnis) des Ventils. Ventil schließen „...“ Puls-Pause-Verhältnis „255“ Ventil öffnen ABB i-bus KNX

### Inbetriebnahme

| Parameter | Wert |
|---|---|
| Objekt „Ventilspülung“ | 1 Bit |
| Telegrammwert | „0“ |
| Objekt „Zwangsführung“ | 1 Bit |
| Telegrammwert | „0“ |
| Objekt „Status/Rückmeldung“ | 1 Bit |
| Telegrammwert | „0“ |
| Objekt „Telegr. Störung“ | 1 Bit |
| Telegrammwert | „0“ |

© 2012 ABB STOTZ-KONTAKT GmbH 42 Dieses Objekt ist sichtbar, wenn der Parameter „Objekt ‚Ventilspülung‘ frei- geben“ den Wert „ja“ besitzt. Über dieses Objekt wird die Ventilspülung des Gerätes aktiviert bzw. deakti- viert. Während der Ventilspülung wird das Ventil mit „Öffnen“ angesteuert. Ventilspülung beenden „1“ Ventilspülung starten Dieses Objekt ist sichtbar, wenn die 1-Bit-Zwangsführung in den Parametern

freigeschaltet ist. Über das Objekt wird die Zwangsführung des Gerätes aktiviert bzw. deakti- viert. Auf diese Weise kann das Ventil mit einem definierten Wert angesteu- ert werden. Die Zwangsführung hat die höchste Priorität. Zwangsführung beenden „1“ Zwangsführung starten Dieses Objekt meldet den Schaltzustand des Heizungsaktors. Der Objekt- wert wird bei jeder Änderung des Ausgangs gesendet. Ventil wird geschlossen

„1“ Ventil wird geöffnet Hinweis: Bei PWM-Stetigregelung wird dieses Objekt bei jeder Änderung des Ausgangs gesendet. Daher sollte insbesondere bei kurzer PWM-Zykluszeit die zusätzliche Telegrammlast berücksichtigt werden. Dieses Objekt ist sichtbar, wenn in den Parametern die Störungsmeldung freigeschaltet ist. Erhält der Ausgang für eine parametrierbare Zeitdauer vom Raumtempera- turregler kein Telegramm über das Objekt „Schalten“ bzw. „Stellwert

(PWM)“, so geht das Gerät in den Störbetrieb und meldet dies über dieses Objekt. keine Störung „1“ Störbetrieb aktiv ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 43 3.9 Funktion „Steuerung LED“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Steuerung LED“ betrieben wird. Über eine LED kann z.B. eine Bedienung bestätigt werden. 3.9.1 Parameter Parameterfenster bei “LED-Funktion” = “EIN/AUS-Schalten”: Betriebsart des Kanals Steuerung LED LED-Funktion EIN/AUS schalten

Blinken LED ist eingeschaltet, wenn Objekt „Schalten“ = EIN Objekt „Schalten“ = AUS Zeitbegrenzung der LED-Ansteuerung ja nein Begrenzungszeit: Basis

### 1 s / 10 s / 1 min / 10 min / 1 h

Begrenzungszeit : Faktor [1…255] 1…5…255 Status senden über Objekt „Status/Rückmeldung“ ja nein Zustand der LED bei Busspannungswiederkehr

### EIN

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 44 Parameterfenster bei “LED-Funktion” = “Blinken”: LED blinkt, wenn Objekt „LED Blinken“ = EIN Objekt „LED Blinken“ = AUS LED ist eingeschaltet für

### 200 ms…800 ms…1 s…60 s

LED ist ausgeschaltet für

### 200 ms…800 ms…1 s…60 s

Zeitbegrenzung der LED-Ansteuerung ja nein Begrenzungszeit: Basis

### 1 s / 10 s / 1 min / 10 min / 1 h

Begrenzungszeit Faktor [1…255] 1…5…255 Status senden über Objekt „Status/Rückmeldung“ ja nein Zustand der LED bei Busspannungswiederkehr

### EIN

ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 45 Parameter „LED-Funktion“ In diesem Parameter wird eingestellt, ob der Ausgang die LED dauerhaft an- steuern („EIN/AUS schalten“) oder „blinken“ lassen soll. Entsprechend wer- den die Objekte „LED Schalten“ oder „LED Blinken“ freigegeben. Parameter „LED ist eingeschaltet, wenn“ Dieser Parameter ist sichtbar, wenn die LED-Funktion auf „EIN/AUS schal- ten“ eingestellt wurde. Es ist einstellbar, bei welchem Zustand des Objekts

„LED Schalten“ die LED eingeschaltet ist. Parameter „LED blinkt, wenn“ Dieser Parameter ist sichtbar, wenn die LED-Funktion „Blinken“ eingestellt wurde. Es ist einstellbar, bei welchem Zustand des Objekts „LED Blinken“ das Blinken aktiv ist. Parameter „LED ist eingeschaltet für“ bzw. „LED ist ausgeschaltet für“ Dieser Parameter ist sichtbar, wenn die LED-Funktion „Blinken“ eingestellt wurde. Es wird eingestellt, wie lange die LED während des Blinksignals eingeschal-

tet bzw. ausgeschaltet ist. So kann die Blinkfrequenz des Signals eingestellt werden. Parameter „Zeitbegrenzung der LED-Ansteuerung“ Wird in diesem Parameter „ja“ eingegeben, ist die Einschalt- bzw. die Blink- dauer der LED zeitbegrenzt. Parameter „Begrenzungszeit“ (Basis/Faktor) Bei aktiver Zeitbegrenzung kann in diesem Parameter die maximale Zeit- dauer angegeben werden, die eine LED maximal eingeschaltet ist bzw.

blinkt. Nach Ablauf der Begrenzungszeit wird die LED ausgeschaltet. Zeitdauer = Basis x Faktor Parameter „Status senden über Objekt ‚Status/Rückmeldung‘“ Über diesen Parameter wird das Objekt „Status/Rückmeldung“ freigegeben. Mit dem Wert EIN zeigt es an, dass die LED eingeschaltet ist oder blinkt. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 46 3.9.2

### Kommunikationsobjekte

| Parameter | Wert |
|---|---|
| Objekt „LED Schalten“ | 1 Bit |
| Objekt „LED Blinken“ | 1 Bit |
| Telegrammwert | „0“ |
| Objekt „LED Dauer-EIN“ | 1 Bit |
| Telegrammwert | „0“ |
| Objekt „Status/Rückmeldung“ | 1 Bit |
| Telegrammwert | „0“ |

Dieses Objekt ist sichtbar, wenn im Parameter „LED-Funktion“ = „Schalten“ eingestellt ist. Das Objekt schaltet die LED EIN und AUS. Die Telegramm- werte sind in den Parametern einstellbar. Dieses Objekt ist sichtbar, wenn der Parameter „LED-Funktion“ = „Blinken“ eingestellt ist. Das Blinken der LED kann über dieses Objekt gestartet und beendet werden. Blinken beenden „1“ Blinken starten Dieses Objekt ist sichtbar, wenn der Parameter „LED-Funktion“ = „Blinken“

eingestellt ist. Über dieses Objekt kann die LED dauerhaft eingeschaltet werden. Die Blink- funktion wird auf diese Weise deaktiviert. Blinkfunktion aktiv „1“ LED dauerhaft EIN Dieses Objekt ist sichtbar, wenn im Parameter „Status melden über ...“ der Wert „ja“ eingestellt ist. Es meldet den Zustand des Ausgangs zurück. LED ist ausgeschaltet „1“ LED ist eingeschaltet oder blinkt ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 47

### 3.10 Funktion „Schaltfolgen“

Im Folgenden werden alle Parameter beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Schaltfolgen“ betrieben wird. Eine Schaltfolge ermöglicht das schrittweise Verändern von mehreren Werten über eine ein- zige Betätigung. Nächste Schaltstufe = Istwert der Objekte ± 1 +1 → Hochschalten –1 → Herunterschalten

### 3.10.1 Parameter

Betriebsart des Kanals Schaltfolgen (Stromstoßschalter“) Eingang ist bei Betätigung geöffnet geschlossen Anzahl der Objekte

### 2 / 3 / 4 / 5 Stufen

Art der Schaltfolge Zu-/Abschalten (ein Taster) Zu-/Abschalten (mehrere Tasten) Alle Möglichkeiten („Gray-Code“) Funktion bei Betätigung hochschalten herunterschalten Entprellzeit /Mindestsignaldauer

### 10 ms…50 ms…150 ms Entprellzeit

Mindestsignaldauer ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 48 Parameter „Eingang ist bei Betätigung“ Dieser Parameter legt fest, ob der Kontakt am Eingang bei Betätigung „ge- schlossen“ („Schließer“) oder „geöffnet“ („Öffner“) ist. Parameter „Anzahl der Objekte“ Die Zahl der Stufen (max. 5) ist gleichbedeutend mit der Anzahl der Kom- munikationsobjekte: Es werden die Objekte „Wert 1“ bis „Wert n“ freigeschal- tet. Parameter „Art der Schaltfolge“

Hier kann die Schaltfolge gewählt werden. Jede Folge hat für jede Schaltstu- fe andere Objekt-Werte. Folgende Schaltfolgen sind möglich (eine detaillier- tere Beschreibung finden Sie in Abschnitt 4.7): Art der Schaltfolge Beispiel „Zu-/Abschalten (ein Taster)“ ...-000-001-011-111-011-001-... „Zu-/Abschalten (mehrere Taster)“ 000-001-011-111 Alle Möglichkeiten („Gray-Code“) ...-000-001-011-010-110-111-101-100-...

Das Beispiel bezieht sich auf den Zustand von drei Objekten („0“ = AUS, „1“ = EIN). Eine Tabelle des Gray-Code finden Sie in Abschnitt 6.1. Parameter „Funktion bei Betätigung“ Nur sichtbar bei der Schaltfolge „Zu-/Abschalten (mehrere Taster)“. Hier ist einstellbar, ob eine Betätigung des Tasters um eine Stufe hochschaltet oder herunterschaltet. Parameter „Entprellzeit / Mindestbetätigungsdauer“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs,

z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters siehe unter Abschnitt 4.1. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 49

### 3.10.2 Kommunikationsobjekte

| Parameter | Wert |
|---|---|
| Objekte „Wert 1“ bis „Wert 5“ | 1 Bit |
| Objekt „Stufe hoch/runter schalten“ | 1 Bit |
| Telegrammwert | „0“ |

Die Anzahl dieser max. 5 Objekte wird im Parameter „Anzahl der Werte“ eingestellt. Die Objekte stellen die Werte innerhalb einer Schaltfolge dar. Bei dem Empfang eines EIN-Telegramms auf diesem Kommunikationsobjekt schaltet der Eingang eine Stufe in der Schaltfolge herauf, bei dem Empfang eines AUS-Telegramms eine Stufe herunter. Stufe herunterschalten „1“ Stufe heraufschalten ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 50

### 3.11 Funktion „Taster mit

Mehrfachbetätigung“ Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Mehrfachbetätigung“ betrieben wird. Wird der Eingang innerhalb einer best. Zeit mehrfach betätigt, kann abhän- gig von der Zahl der Betätigungen ein bestimmter Objektwert verändert wer- den. Auf diese Weise werden z.B. unterschiedliche Lichtszenen durch mehr- fachen Tasterdruck ermöglicht.

### 3.11.1 Parameter

Betriebsart des Kanals Taster mit Mehrfachbetätigung Eingang ist bei Betätigung geöffnet geschlossen Max. Anzahl der Betätigungen ( = Anzahl der Objekte) einfache Betätigung zweifache Betätigung dreifache Betätigung vierfache Betätigung versendeter Wert (Objekte „Betätigung …fach“)

### UM

bei jeder Betätigung senden ja nein ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 51 Maximalzeit zwischen zwei Betätigungen: 0,3 s…1 s…10 s zusätzliches Objekt für lange Betätigung ja nein Lange Betätigung ab: 0,3 s…0,5 s…10 s versendeter Wert (Objekt „Schalten lang“)

### UM

Entprellzeit

### 10 ms…50 ms…150 ms Entprellzeit

Parameter „Eingang ist bei Betätigung“ Dieser Parameter legt fest, ob der Kontakt am Eingang bei Betätigung „ge- schlossen“ („Schließer“) oder „geöffnet“ („Öffner“) ist. Parameter „Max. Anzahl der Betätigungen“ Hier wird eingestellt, wie viele Betätigungen maximal möglich sein dürfen. Diese Zahl ist gleich der Anzahl der Kommunikationsobjekte „Bedienung xfach“. Ist die tatsächliche Anzahl der Betätigungen größer als der hier ein-

gestellte Maximalwert, so reagiert der Eingang, als wäre die Anzahl der Be- tätigungen gleich dem hier eingestellten Maximalwert. Parameter „Versendeter Wert“ Hier ist einstellbar, welcher Objektwert versendet werden soll. Es sind die Einstellungen „EIN“, „AUS“ und „UM“ möglich. Bei „UM“ wird der aktuelle Objektwert invertiert. Parameter „Bei jeder Betätigung senden“ Ist in diesem Parameter „ja“ eingegeben, so wird bei einer mehrfachen Betä-

tigung nach jeder Betätigung der zugehörige Objektwert aktualisiert und ver- sendet. Beispiel: Bei dreifacher Betätigung werden die Objekte „Betätigung 1fach“ (nach der 1. Betätigung) , „Betätigung 2fach“ (nach der 2. Betätigung) und „Betätigung 3fach“ (nach der 3. Betätigung) versendet. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 52 Parameter „Maximalzeit zwischen zwei Betätigungen“ Hier wird eingestellt, wie viel Zeit zwischen zwei Betätigungen verstreichen darf. Nach einer Betätigung wird zunächst die hier eingegebene Zeit abge- wartet. Erfolgt innerhalb dieser Zeit keine weitere Betätigung, so wird das Objekt „Schalten“ versendet und bei der nächsten Betätigung wird wieder neu angefangen zu zählen.

Parameter „Zusätzliches Objekt für lange Betätigung“ Bei langer Betätigung des Eingangs kann über das Objekt „Schalten (lang)“ eine weitere Funktion ausgeführt werden. Wird nach einer oder mehreren kurzen Betätigungen innerhalb der Maximalzeit eine lange Betätigung durchgeführt, so werden die kurzen Betätigungen ignoriert. Parameter „Lange Betätigung ab“ In diesem Parameter wird eingestellt, ab welcher Zeitdauer eine Betätigung

als „lang“ interpretiert wird. Parameter „Versendeter Wert“ Hier kann eingestellt werden, ob bei einer langen Betätigung der Objektwert „Schalten (lang)“ „EIN“-, „AUS“- oder „UM“-geschaltet werden soll. Parameter „Entprellzeit / Mindestbetätigungsdauer“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs, z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters siehe unter Abschnitt 4.1. Eine Mindestbetätigungsdauer ist nur einstellbar,

wenn nicht zwischen kurzer und langer Betätigung unterschieden wird.

### 3.11.2 Kommunikationsobjekte

Objekte „Betätigung 1fach“ bis „Betätigung 4fach“: 1 Bit Die Anzahl dieser max. 4 Objekte wird im Parameter „Max. Anzahl der Betä- tigungen“ eingestellt. Nach einer mehrfachen Betätigung eines Eingangs wird entsprechend der Anzahl der Betätigungen das entsprechende Objekt gesendet. Der Tele- grammwert ist in den Parametern einstellbar. Objekt „Betätigung lang“: 1 Bit Dieses Objekt ist sichtbar, wenn im Parameter „Zusätzliches Objekt für lan-

gen Tastendruck“ der Wert „ja“ eingestellt wurde. Nachdem eine lange Betätigung erkannt wurde, wird dieses Objekt gesen- det. Der Telegrammwert ist in den Parametern einstellbar. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 53

### 3.12 Funktion „Impulszähler“

Im Folgenden werden alle Parameter und Objekte beschrieben, die sichtbar sind, wenn der Eingang mit der Funktion „Impulszähler“ betrieben wird. Mit der Funktion „Impulszähler“ ist das Gerät in der Lage, die Anzahl von Flanken am Eingang zu zählen. Dafür wird neben dem normalen „Zähler“ auf Wunsch ein „Zwischenzähler“ zur Verfügung gestellt. Beide werden über die Zählimpulse gleich angesteuert, zählen aber ansonsten unabhängig vonei-

nander. Der Zähler hat stets die gleiche Datenbreite wie der Zwischenzähler.

### 3.12.1 Parameter

Betriebsart des Kanals Impulszähler Eingangsimpuls wird erkannt, wenn der Kontakt am Eingang schließt (steigende Flanke) öffnet (fallende Flanke) Datenbreite des Zählers 8-Bit [0…255] 16-Bit [-32.768…32.767] 16-Bit [0…65.535] 32-Bit [-2.147.483.648…2.147.483.647] Zähler startet bei abhängig von Auswahl bei Datenbreite des Zählers Entprellzeit

### 10 ms…50 ms…150 ms Entprellzeit

Zählerwerte senden nach Busspannungswiederkehr: ja nein Zusatzfunktionen freigeben (Faktor/Teiler, zyklisches Senden) ja nein ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 54 Zusätzliches Parameterfenster bei “Zusatzfunktionen freigeben (...)” = “ja”: Anzahl der Eingangsimpulse für einen Zählimpuls (Teiler) [1…32767] 1…32767 Ein Zählimpuls ändert den Zähler um (Faktor) [-32768…32767] -32768…1…32767 Zählerwerte zyklisch senden ja nein Zählerwerte werden gesendet alle: Basis

### 1 s / 10 s / 1 min / 10 min / 1 h

Faktor (1…255) 1…30…255 Zwischenzähler freigeben ja nein Über-/Unterlauf des Zwischenzählers bei [1…255] 1…10…255 Parameter „Eingangsimpuls wird erkannt, wenn der Kontakt am Eingang“ In diesem Parameter wird die Art des Eingangssignals festgelegt. Es ist ein- stellbar, ob der Kontakt ein Öffner („öffnet“) oder ein Schließer („schließt“) ist. Parameter „Datenbreite des Zählers“ In diesem Parameter werden die Datentyp der Zähler (absoluter Zähler und

Zwischenzähler) festgelegt. Der Datentyp legt fest, in welchem Zahlenbe- reich gezählt werden kann. Der Typ der Objekte „Zählerstand ...“ und „Zwischenzähler ...“ wird an die Datenbreite angepasst. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 55 Parameter „Zähler startet bei ...“ In diesem Parameter wird der Startwert des absoluten Zählers festgelegt. Der Startwert wird bei Zählerüberlauf verwendet, um den neuen Zählerwert zu berechnen. Parameter „Entprellzeit / Mindestbetätigungsdauer“ Die Entprellung verhindert ungewolltes mehrfaches Betätigen des Eingangs, z.B. durch Prellen des Kontaktes. Zur genauen Funktion dieses Parameters

siehe unter Abschnitt 4.1. Parameter „Zählerwerte senden nach Busspannungswiederkehr“ Hat dieser Parameter den Wert „ja“, so wird nach Busspannungswiederkehr (nach Ablauf der Sendeverzögerungszeit) der aktuelle Wert des Zählers auf den Bus gesendet. Sofern der Zwischenzähler freigegeben wurde, wird auch dieser auf den Bus gesendet. Nach einem längeren Busspannungsausfall wird der Zähler auf den Start-

wert zurückgesetzt. Sofern der Zwischenzähler freigegeben ist, wird dieser auf null zurückgesetzt. Falls bei einem kurzen Busspannungsausfall kein Da- tenverlust aufgetreten ist, bleiben die Zählerstände erhalten. Parameter „Zusatzfunktionen freigeben (...)“ Wird dieser Parameter auf „ja“ gesetzt, wird das Parameterfenster „A-Zähler“ sichtbar. Hier sind zusätzliche Funktionen möglich. Parameterfenster „A-Zähler“

In diesem Parameterfenster können zusätzliche Funktionen zum Impulszäh- ler freigeschaltet werden. Parameter „Anzahl der Eingangsimpulse für einen Zählimpuls (Teiler)“ Über diesen Parameter ist einstellbar, wieviele Impulse notwendig sind, da- mit ein Zählimpuls erzeugt wird. Er wirkt somit als Teiler. Parameter „Ein Zählimpuls ändert den Zähler um (Faktor)“ Über diesen Parameter ist einstellbar, um wieviel der Zähler und Zwischen-

zähler bei einem Zählimpuls erhöht werden. Er wirkt somit als Faktor. Parameter „Zählerwerte zyklisch senden“ Hat dieser Parameter den Wert „ja“, werden die Werte des Zählers und des Zwischenzählers zyklisch auf den Bus übertragen. ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 56 Parameter „Zählerwerte werden gesendet alle“ Dieser Parameter ist sichtbar, wenn der Parameter „Zählerwerte zyklisch senden“ gleich „ja“ ist. Es ist einstellbar, in welchem zeitlichen Abstand die Werte zyklisch auf den Bus gesendet werden. Parameter „Zwischenzähler freigeben“ Über diesen Parameter wird das Objekt „Zwischenzähler“ sichtbar gemacht. Der Zwischenzähler kann z.B. die Funktion eines Tageszählers überneh-

men. Parameter „Über-/Unterlauf des Zwischenzählers bei“ Dieser Parameter ist sichtbar, wenn der Parameter „Zwischenzähler freige- ben“ gleich „ja“ ist. In diesem Parameter ist einstellbar, bei welchem Wert der Zwischenzähler einen Überlauf erzeugt. Es gelten beim Überlauf die gleichen Regeln wie beim normalen Zähler. Bei Überlauf wird das Objekt „Zwischenzähler Über- lauf“ versendet.

### 3.12.2 Kommunikationsobjekte

Objekt „Zählerstand ... Byte“: 1 bis 4 Byte Dieses Objekt enthält den absoluten Zählerstand des Impulszählers. Der Zähler kann 1 Byte, 2 Byte und 4 Byte Datenbreite besitzen. Die folgene Tabelle gibt eine Übersicht über die Datentypen: Datenbreite EIS-Typ Wertebereich

### EIS 14

0...255

### EIS 10

-32.768...32.767

### EIS 10

0...65.535

### EIS 11

-2.147.483.648...2.147.483.647 ABB i-bus KNX

### Inbetriebnahme

| Parameter | Wert |
|---|---|
| Objekt „Zwischenzähler ... Byte“ | 1 bis 4 Byte |
| Objekt „Zählerstand anfordern“ | 1 Bit (EIS1) |
| Telegrammwert | „0“ |
| Objekt „Zwischenzähler Überlauf“ | 1 Bit (EIS1) |
| Objekt „Zwischenzähler Reset“ | 1 Bit (EIS1) |
| Telegrammwert | „0“ |

© 2012 ABB STOTZ-KONTAKT GmbH 57 Dieses Objekt ist sichtbar, wenn im Parameter „Zwischenzähler freigeben“ der Wert „ja“ eingestellt wurde. Das Objekt enthält den Stand des Zwischenzählers, der in seiner Zählfunkti- on mit dem absoluten Zähler identisch ist. Im Gegensatz zu diesem kann er zurückgesetzt werden (Objekt „Zwischenzähler Reset“) und ein Zählerüber- lauf kann auf dem Bus mitgeteilt werden (Objekt „Zwischenzähler Überlauf“).

Über den Zwischenzähler können z.B. Tagesverbräuche gemessen werden. Sobald der Zwischenzähler den im Parameter „Über-/Unterlauf des Zwi- schenzählers bei“ festgelegten Überlaufwert erreicht oder über- bzw. unter- schreitet, wird der Überlaufwert vom Wert des Zwischenzählers abgezogen. Über dieses Objekt werden die Werte des absoluten Zählers und des Zwi- schenzählers angefordert. keine Reaktion „1“

Zählerstände senden Dieses Objekt ist sichtbar, wenn im Parameter „Zwischenzähler freigeben“ der Wert „ja“ eingestellt wurde. Sobald der Wert des Zwischenzählers den im Parameter „Über-/Unterlauf des Zwischenzählers“ bei festgelegten Überlaufwert über- oder unterschrei- tet, wird das Objekt auf den Bus gesendet (Telegrammwert = „1“). Dieses Objekt ist sichtbar, wenn im Parameter „Zwischenzähler freigeben“

der Wert „ja“ eingestellt wurde. Über das Objekt kann der Zwischenzähler auf den Wert „0“ zurückgesetzt werden. keine Reaktion „1“ Zwischenzähler zurücksetzen ABB i-bus KNX

### Inbetriebnahme

© 2012 ABB STOTZ-KONTAKT GmbH 58

### 3.13 Programmierung

Das Gerät ist programmierbar über die Software ETS. Um die Programmier- zeit des Gerätes durch die ETS zu reduzieren, wird es vorprogrammiert aus- geliefert. Bei der Programmierung wird automatisch erkannt, ob das richtige Applikationsprogramm bereits im Gerät enthalten ist. Sofern das Gerät mit einer anderen Version vorprogrammiert ist, was nur im Ausnahmefall vorkommen sollte, ist ein einmaliger vollständiger Download

notwendig. Dieser kann einige Minuten dauern. Hinweis: Soll ein bereits programmiertes Applikationsprogramm erneut programmiert werden, so ist das Gerät zuvor über die ETS zu entladen. Dies kann in seltenen Fällen erforderlich werden, z.B. wenn während eines Downloads ein Fehler aufgetreten ist. Wichtig: Ist ein Gerät nach der Programmierung nicht funktionsfähig, im- portieren Sie die Universal-Schnittstelle bitte erneut in die ETS

und wiederholen Sie die Programmierung. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 59 4 Besondere Funktionen Im Folgenden werden besondere Funktionen erläutert, deren Beschreibung im Zusammenhang mit den Parametern und Objekten aus Platzgründen nicht möglich war. 4.1 Entprellzeit und Mindest- betätigungsdauer Es ist für jeden Eingang eine Entprellzeit oder eine Mindestbetätigungsdauer

einstellbar. Entprellzeit Wird am Eingang eine Flanke erkannt, so reagiert der Eingang sofort auf diese Flanke (z.B. mit dem Senden eines Telegramms). Gleichzeitig beginnt die Dauer der Entprellzeit TD. Innerhalb der Entprellzeit wird das Signal am Eingang nicht ausgewertet. Das folgende Beispiel verdeutlicht dies:

### TD

Eingangssignal erkannte Flanke Nach Erkennung einer Flanke am Eingang werden für die Entprellzeit TD weitere Flanken ignoriert. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 60 Mindestbetätigungsdauer Diese Funktion unterscheidet sich von der Entprellzeit dadurch, dass das Telegramm erst nach Ablauf der Mindestbetätigungsdauer gesendet wird. Die Funktion ist folgendermaßen:

Wird am Eingang eine Flanke erkannt, so beginnt die Dauer der Mindestbe- tätigungsdauer. Zu diesem Zeitpunkt wird kein Telegramm auf den Bus ge- sendet. Innerhalb der Mindestbetätigungsdauer wird das Signal am Eingang beobachtet. Tritt während der Mindestbetätigungsdauer eine weitere Flanke am Eingang auf, so wird dies als neue Betätigung interpretiert und die Min- destbetätigungsdauer startet ggf. neu. Hat sich das Eingangssignal während

der Mindestbetätigungsdauer nicht verändert, so wird eine Flanke erkannt und gegebenenfalls ein Telegramm auf den Bus gesendet. Das folgende Beispiel verdeutlicht dies:

### TM

Eingangssignal erkannte Flanke Weil nur zwei Flanken für die Dauer der Mindestbetätigungsdauer TM stabil bleiben, werden nur diese als gültig erkannt. 4.2 Telegrammraten- begrenzung Ein neuer Beobachtungszeitraum startet nach dem Ende des vorangehen- den Beobachtungszeitraums oder – im Falle einer Busspannungswiederkehr – nach Ende der Sendeverzögerungszeit. Die gesendeten Telegramme werden gezählt. Sobald die „max. Anzahl gesendeter Telegramme ...“ er-

reicht ist, werden bis zum Ende des Beobachtungszeitraums keine weiteren Telegramme auf den Bus gesendet. Mit dem Start eines neuen Beobach- tungszeitraumes wird der Telegrammzähler auf null zurückgesetzt und das Senden von Telegrammen wird wieder zugelassen. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 61 4.3 Zyklisches Senden Das Zyklische Senden ist Teil der Funktion „Schaltsensor“. Es ermöglicht,

dass das Objekt „Schalten“ automatisch in einem festen Zeitabstand sendet. Wird nur bei einem bestimmten Objektwertes (EIN oder AUS) zyklisch ge- sendet, so bezieht sich diese Bedingung auf den Wert des Kommunikati- onsobjektes. Es ist also prinzipiell möglich, durch Senden eines Wertes an das Objekt „Schalten“ das zyklische Senden zu starten. Weil dieses Verhal- ten in der Regel unerwünscht ist, sind die Flags „Schreiben“ und „Aktualisie-

ren“ des Objektes in der Voreinstellung gelöscht, sodass es nicht über den Bus verändert werden kann. Sollte diese Funktionalität trotzdem gewünscht sein, sind diese Flags entsprechend zu setzen. Bei Änderung des Objektes „Schalten“und nach Busspannungswiederkehr (nach Ablauf der Sendeverzögerungszeit) wird der Objektwert sofort auf den Bus gesendet und die Sendezykluszeit beginnt neu zu zählen. Der Minimal-

wert für die Sendezykluszeit beträgt 200ms. Wird ein kleinerer Wert in den Parametern eingestellt, so ist die Sendezykluszeit gleich dem Minimalwert. 4.4 Dimmen Als Voreinstellung ist sog. „1-Taster-Dimmen“ voreingestellt, d.h. Schalt- und Dimmfunktion können vollständig über einen einzigen Taster gesteuert werden. Dabei wird zu jeder Dimm-Betätigung wechselnd ein Dimmtele- gramm HELLER oder DUNKLER versendet. Ist das Objekt „Schalten“ = 0,

so wird stets ein HELLER-Telegramm versendet. Um die Schalt- Rückmeldung des Aktors auswerten zu können, ist das „Schreiben“-Flag des Objekts „Schalten“ gesetzt. Die folgende Tabelle verdeutlicht die Funktion im Detail: Wert des Objekts „Schalten Wert des letzten Dimm-Telegramms Reaktion auf Dimm-Betätigung (versendetes Dimm-Telegramm)

### DUNKLER

Tabelle 1 : Dimmfunktion „1-Taster-Dimmen“ ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 62 Ist „2-Taster-Dimmen“ gewünscht, so ist bei den Parametern „Reaktion bei kurzer bzw. langer Betätigung“ die Funktion der Einzeltaste einzustellen (z.B. „EIN“ bzw. „Dimmen HELLER“). Der Anwender hat somit volle Freiheit darüber, • welche Taster miteinander kombiniert werden, um eine Beleuchtungs-

gruppe zu dimmen • welche Funktion in diesem Fall der einzelne Taster besitzt 4.5 Szene steuern Mit einer Szene steuert ein Eingang über eine einzige Betätigung mehrere Aktorgruppen auf einen bestimmten, voreingestellten Wert. Über die Funkti- on „Szene steuern“ kann der Eingang eine Szene aufrufen und/oder abspei- chern. Eine Szene kann hier über zwei Wege realisiert werden: Szene über 5 Objekte Zum einen kann jeder Eingang über 5 Kommunikationsobjekte mehrere Ak-

torgruppen gleichzeitig steuern. Beim Aufrufen der Szene werden dann übli- cherweise mehrere Telegramme gesendet. Das Abspeichern der Szene er- folgt durch das Auslesen der aktuellen Werte der Aktorgruppen über den Bus. Eine Aktorgruppe kann entweder über 1-Bit-Werte (EIN/AUS) oder über 8-Bit-Werte (0...255 entspr. 0...100%) gesteuert werden. 8-Bit-Szene Zum anderen kann der Eingang über das Versenden des Objekts „Szene“

Werte aufrufen, die im Aktor gespeichert sind. Diese vereinfachte Szene- Funktion ist nur möglich, wenn sie vom Aktor unterstützt wird. Ein Objekt „Szene“ enthält eine Szene-Nummer (1...64) und die Information, ob die Szene aufgerufen oder gespeichert wird. Es wird im Aktor eingestellt, auf welche Szene-Nummer(n) er reagiert. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH

63 4.6 Steuerung Elektronisches Relais („Heizungsaktor“) Die Funktion „Heizungsaktor“ schaltet ein elektronisches Relais, das übli- cherweise zur Ansteuerung eines elektrothermischen Stellantriebes verwen- det wird. Das Gerät wird normalerweise von einem Raumtemperaturregler gesteuert. Es sind unterschiedliche Arten der Ansteuerung (z.B. Stetigrege- lung) möglich. Der elektrothermische Stellantrieb kann über eine 2-Punkt-Regelung oder

eine Pulsweitenmodulation angesteuert werden. Bei der Pulsweitenmodula- tion erfolgt die Ansteuerung über ein variables Puls-Pause-Verhältnis. Die folgendes Beispiel verdeutlicht dies: t 0% 100% 40% tON tOFF

### TCYC

Während tON wird das Ventil mit ÖFFNEN angesteuert („EIN-Phase“), wäh- rend tOFF mit SCHLIEßEN („AUS-Phase“). Wegen tON = 0,4 x TCYC stellt sich das Ventil bei etwa 40% ein. TCYC ist die sog. PWM-Zukluszeit für die stetige Ansteuerung. Der Aktor kann weiterhin bestimmte Sonderstellungen während „Zwangsfüh- rung“, „Ventilspülung“ und „Sicherheitsstellung“ ansteuern. Die folgende Darstellung gibt eine Übersicht:

ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 64 Start Ist die Zwangsstellung aktiv ? Ist die Ventilspülung aktiv ? Ist Störungsbetrieb aktiv ? Art der Ansteuerung Ansteuerung der Zwangsstellung Ventil für Dauer der Ventilspülung max. geöffnet Ansteuerung der Sicherheitsstellung Ausgang folgt Objekt „Schalten“ Ansteuerung entspr. Objekt „Stellwert (PWM)“ ja ja ja nein

nein nein

### 1 Bit

Zur Verbesserung des Ansteuerverhaltens werden die Sonderstellungen teilweise nicht sofort gestartet oder beendet, sondern erst der Ablauf eines PWM-Zyklusses oder einer EIN- bzw. AUS-Phase innerhalb des Zyklusses abgewartet. Die folgende Tabelle gibt eine Übersicht: Ansteuerung des Ventils über Verhalten bei Beginn Verhalten bei Ende Zwangsstellung sofort ansteuern nach Ablauf einer EIN- oder AUS-Phase

Ventilspülung sofort ansteuern sofort beenden Störungsbetrieb nach Ablauf des Zyklusses nach Ablauf des Zyklusses Die Reihenfolge in der Tabelle gibt gleichzeitig die Priorität der Sonderstel- lungen an. Die Zwangsstellung hat höchste Priorität. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 65 4.7 Schaltfolgen Die Funktion „Schaltfolgen“ erlaubt das flexible Ein- bzw. Ausschalten von

bis zu fünf Kommunikationsobjekten (1 Bit) über einen einzigen Eingang. Eine Schaltfolge besteht aus einer Abfolge von Schaltstufen, die bestimmte Objektwerte repräsentieren. Eine Betätigung des Eingangs schaltet eine Schaltstufe hoch oder herunter. Beispiel: Schaltfolge „Zu-/Abschalten (ein Taster)“ mit drei Kommunikati- onsobjekten Schaltstufe Wert d. Kommunikationsobjekte Nr. Kurzbez. „Wert3“ „Wert2“

„Wert1“ 0 000

### AUS

1 001

### EIN

2 011

### EIN

3 111

### EIN

4 011

### EIN

5 001

### EIN

0 ... Kurzschreibweise: ...>000>001>011>111>011>001>... Die definierten Schaltfolgen zeichnen sich dadurch aus, dass sich zwischen zwei Schaltstufen nur der Wert eines einzigen Kommunikationsobjektes än- dert. Folgende Schaltfolgen sind möglich: „Zu- und Abschalten (1Taster)“ Diese Schaltfolge schaltet bei jeder Betätigung nacheinander ein weiteres Kommunikationsobjekt ein. Sind alle Objekte eingeschaltet, werden sie –

beginnend mit dem zuletzt eingeschalteten – nacheinander wieder ausge- schaltet. „Zu- und Abschalten, mehrere Taster“ Diese Schatlfolge ist ähnlich mit der Funktion „Zu- und Abschalten (1 Taster)“ mit der Ausnahme, dass über einen Eingang nur entweder hoch- oder heruntergeschaltet werden kann. Ist die Schaltfolge am Ende ange- kommen, werden weitere Betätigungen in dieselbe Richtung ignoriert. Aus diesem Grund sind für diese Schaltfolge mindestens zwei Eingänge erforder-

lich. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 66 „Alle Möglichkeiten („Gray Code“)“ In dieser Schaltfolge werden nacheinander alle Kombinationen der Kommu- nikationsobjekte durchlaufen. Zwischen zwei Schaltstufen wird nur der Wert eines Kommunikationsobjektes verändert. Eine anschauliche Anwendung dieser Schaltfolge ist z.B. das Schalten von zwei Leuchtengruppen in der

Folge

### 00 – 01 – 11 – 10 – 00

Eine Tabelle des Gray-Code finden Sie im Anhang unter Abschnitt 6.1. Weitere Möglichkeiten Außer über die Betätigung des Eingangs kann auch über die Kommunikati- onsobjekte „Stufe hoch/runter schalten“ die Schaltstufe verändert werden. Dies wird z.B. benutzt, um mit zwei oder mehr Eingängen hoch- bzw. herun- terzuschalten. Bei Empfang eines Wertes auf diesem Kommunikationsobjekt ist das Verhalten identisch zu einer Betätigung des Einganges.

Hinweis: Die aktuelle Schaltstufe ergibt sich stets aus dem Zustand der

### Kommunikationsobjekte. Wird z.B. ein Kommunikationsobjekt

von einem anderen Gerät verändert, so kann sich hierdurch auch die aktuelle Schaltstufe verändern. 4.8 Impulse zählen Die Impulszähl-Funktion dient zum Zählen von binären Schaltimpulsen.Sie enthält alle die wichtigen Merkmale, die für einen leistungsfähigen Zähler er- forderlich sind. Die folgende Darstellung gibt eine Übersicht: Zählregister Zwischenzähler Zählregister Absolut-Wert Faktor/ Teiler Preset-Wert

Rücksetzen

### EIB

Auslesen • auf Anforderung • nach Zeit Eingangs- impuls ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 67 Neben dem absoluten Zähler kann ein Zwischenzähler freigegeben werden, der Differenzwerte misst (z.B. vergleichbar mit einem Tageskilometerzähler). Um die Zählgeschwindigkeit anpassen zu können, sind Faktor und Teiler gemeinsam für beide Zähler einstellbar. Beide Zählerwerte können entweder zyklisch oder auf Anforderung auf den

Bus gesendet werden. Sie haben definierbare Überlaufwerte. Der Überlauf des Zwischenzählers kann per Telegramm auf den Bus gesen- det werden. Dieses Telegramm kann verwendet werden, um den absoluten Zählerstand auszulesen. Damit wird der absolute Zäherstand stets nach ei- ner einstellbaren Änderung auf den Bus gesendet. Ein Busspannungsausfall kann zum Löschen der Zählerwerte führen. Hinweis: Die maximale Zählfrequenz darf 5 Hz nicht überschreiten. Die

minimale Impulsdauer beträgt 50 ms. Die max. kapazitive Last am Eingang beträgt 22nF. Hinweis: Der Anschluss der US/U x.2 an einen S0-Impulsausgang ist nur bei elektronischen Energieverbrauchszählern von ABB möglich. Gegebenenfalls ist weiterhin auf die Polarität zu achten („+“ an graue Ader, „–“ an farbige Ader). 4.9 Verhalten während Busspannungsausfall Nach Busspannungsausfall geht das Gerät zunächst für kurze Zeit in den

Stromsparmodus, um die gespeicherten Werte so lange wie möglich zu er- halten. Kehrt die Busspannung während des Stromsparmodus zurück, bleibt der Zustand des Gerätes vollständig erhalten. Nach ca. 300ms Sekunden Busspannungsausfall (Zeitdauer abhängig von der Funktion des Gerätes) wird der Stromsparmodus beendet und der nicht permanente Speicher gelöscht. Damit sind alle Objektwerte gleich „0“ und

das Gerät führt nach Busspannungswiederkehr eine Initialisierung durch. ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 68

### 4.10 Verhalten nach Busspan-

nungswiederkehr In diesem Abschnitt wird das Verhalten des Gerätes nach Busspannungs- wiederkehr mit Initialisierung beschrieben. Nach Busspannungswiederkehr wird grundsätzlich zunächst die Sendever- zögerungszeit abgewartet, bis Telegramme auf den Bus gesendet werden. Die Sendeverzögerungszeit ist in den allgemeinen Parametern einstellbar. Die folgende Zeichnung stellt den zeitlichen Ablauf dar: Busspannungs-

wiederkehr ca. 2 s Sendeverzögerungszeit Telegramme senden Initialisierungszeit Telegr. empfangen und verarbeiten, Eingänge abfragen Abbildung 2: Verhalten nach Busspannungswiederkehr Bei Busspannungswiederkehr werden nach der Initialisierungszeit die Ein- gänge abgefragt und die Objektwerte – wenn möglich – entsprechend aktua- lisiert. Liegt eine Betätigung des Eingangs vor, so verhält sich Gerät, als

wenn die Betätigung nach Ende der Initialisierungszeit begonnen hat. Das Verhalten ist abhängig von der Funktion des Kanals. Die folgende Liste gibt einen Überblick: ABB i-bus KNX Projektierung und Programmierung © 2012 ABB STOTZ-KONTAKT GmbH 69 Funktion Verhalten nach Busspannungswiederkehr* Schaltsensor Wird zwischen kurzer und langer Betätigung unterschieden oder ist in einem der Parameter „Reaktion bei Schlie-

ßen/Öffnen des Kontakts“ der Wert „UM“ eingestellt, wird nach Busspannungswiederkehr kein Telegramm gesendet. Andernfalls ist das Verhalten in den Parametern einstellbar. Schalt-/Dimmsensor Es wird kein Telegramm auf den Bus gesendet. Jalousiesensor Es wird kein Telegramm auf den Bus gesendet. Wert / Zwangsführung Objektwerte werden von den parametrierten Werten über- schrieben. Szene steuern Bei Steuerung der Szene über „5 getrennte Objekte“ wer-

den die Objektwerte der Szene mit den parametrierten Werten überschrieben. Steuerung elektronisches Relais („Heizungsaktor“) Bis das erste Telegramm des Raumtemperaturreglers empfangen wird, wird der parametrierbare Wert eingestellt. Steuerung LED Zustand des Ausgangs ist in den Parametern einstellbar. Schaltfolgen („Stromstroß- schalter“) Es wird kein Telegramm auf den Bus gesendet. Taster mit Mehrfachbetäti-

gung Es wird kein Telegramm auf den Bus gesendet. Impulszähler Es wird kein Telegramm auf den Bus gesendet. *genauer: Verhalten direkt im Anschluss an die Sendeverzögerungszeit ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 70 5 Planung und Anwen- dung In diesem Abschnitt finden Sie einige Tipps und Anwendungsbeispiele für den praktischen Einsatz des Gerätes. 5.1 1-Taster-Bedienung mit

Zentralfunktion (Licht schalten) Durch kurze Betätigung eines Tasters wird die Beleuchtung ein-/ ausge- schaltet. Eine lange Betätigung schaltet die Beleuchtung zentral aus. Verknüpfung der Gruppenadressen: Taster1 Licht1 Universal-Schnittstelle US/U x.2 Schaltaktor z.B. AT/S ... Telegr. Schalten 1/1/1 1/1/3 1/1/1 1/1/3 Schalten Telegr. Schalten -lang 1/1/3 Taster2 Licht2 Universal-Schnittstelle US/U x.2

Schaltaktor z.B. AT/S ... Telegr. Schalten 1/1/2 1/1/3 1/1/2 1/1/3 Schalten Telegr. Schalten –lang 1/1/3 Parametereinstellungen zu Taster1 und Taster2: ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 71 5.2 Bedienung von dimmbarer Beleuchtung 1-Taster-Bedienung Kurze Betätigung schaltet die Beleuchtung, lange Betätigung dimmt ab- wechselnd heller bzw. dunkler (entgegengesetzt zum letzten Dimmvorgang).

Beide Taster bedienen dieselbe Beleuchtung. Verknüpfung der Gruppenadressen: Taster1 Licht1 Universal-Schnittstelle US/U x.2 Dimmaktor

### UD/S 2.300.1

Telegr. Schalten 1/1/1 1/1/2 1/1/2 1/1/1 Schalten / Status Telegr. Dimmen 1/1/3 1/1/3 relativ Dimmen Taster2 Universal-Schnittstelle US/U x.2 Telegr. Schalten 1/1/1 1/1/2 Telegr. Dimmen 1/1/3 Parametereinstellungen zu Taster1 und Taster2: 2-Taster-Bedienung Dieselbe Gruppenadressen-Verknüpfung eignet sich auch zum 2-Taster- Dimmen. Änderung der Parameter: „Reaktion bie kurzer Betätigung” = „EIN” oder „AUS“

„Reaktion bei langer Betätigung“ = „Dimmen HELLER“ oder „Dimmen

### DUNKLER“

ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 72 5.3 Bedienung von Jalousien 1-Taster-Bedienung Taster1 und Taster2 bedienen von verschiedenen Orten aus Jalousie1. Bei kurzer Betätigung fährt die Jalousie (entgegengesetzt zur letzten Bewegung), eine lange Betätigung verstellt die Lamellen. Verknüpfung der Gruppenadressen: Taster1 Jalousie1 Universal-Schnittstelle US/U x.2 Jalousieaktor

### JA/S

Telegr. Jalousie AUF/AB 1/1/1 1/1/1 Jalousie Auf-Ab fahren Telegr. STOPP/Lamellenverst. 1/1/2 1/1/2 Lamellenverst. /Stop Auf-Ab Endstellung oben 1/1/3 1/1/3 Telegr. Status Position oben* Endstellung unten 1/1/4 1/1/4 Telegr. Status Position unten* Taster2 Universal-Schnittstelle US/U x.2 Telegr. Jalousie AUF/AB 1/1/1 Telegr. STOPP/Lamellenverst. 1/1/2 Endstellung oben 1/1/3 Endstellung unten 1/1/4 Parametereinstellungen für Taster1 und Taster2:

* Über die Objekte „Endstellung oben“ und „Endstellung unten“ erfahren die Universal-Schnittstellen, ob sich der Aktor in einer Endlage befindet. Diese Funktion wird von ABB-Jalousieaktoren der neuen Generation (ab 2003) unterstützt. Anderenfalls wird 2-Taster-Bedienung empfohlen. ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 73 2-Taster-Bedienung Taster1 und Taster2 bedienen von einem Ort aus Jalousie1. Bei langer

Betätigung fährt die Jalousie ab (Taster1) oder auf (Taster2). Bei kurzer Betätigung fährt die Lamelle einen Schritt zu (Taster1) oder auf (Taster2). Verknüpfung der Gruppenadressen: Taster1 (abwärts) Jalousie1 Universal-Schnittstelle US/U x.2 Jalousieaktor

### JA/S

Telegr. Jalousie AUF/AB 1/1/1 1/1/1 Jalousie Auf-Ab fahren Telegr. STOPP/Lamellenverst. 1/1/2 1/1/2 Lamellenverst. /Stop Auf-Ab Endstellung oben 1/1/3 1/1/3 Telegr. Status Position oben Endstellung unten 1/1/4 1/1/4 Telegr. Status Position unten Taster2 (aufwärts) Universal-Schnittstelle US/U x.2 Telegr. Jalousie AUF/AB 1/1/1 Telegr. STOPP/Lamellenverst. 1/1/2 Endstellung oben 1/1/3 Endstellung unten

1/1/4 Parametereinstellungen für Taster1: Parametereinstellungen für Taster2: ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 74 5.4 Steuerung von Szenen 8-Bit-Szene* Taster1und Taster2 steuern Jalousie1 und Licht1. Taster1 ruft die Szene auf. Bei langer Betätigung von Taster2 werden die aktuelle Jalousiestellung und der Zustand der Beleuchtung gespeichert. Die Speicherung erfolgt im

Aktor. Verknüpfung der Gruppenadressen: Taster1 Jalousie1 Universal-Schnittstelle US/U x.2 Jalousieaktor

### JA/S ...*

8-Bit-Szene 1/1/1 1/1/1 Szene Szene speichern 1/1/2 Taster2 Licht1 Universal-Schnittstelle US/U x.2 Schaltaktor

### AT/S ...*

Telegr. Schalten -lang 1/1/2 1/1/1 Szene Parametereinstellungen für Taster1: ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 75 Parametereinstellungen für Taster2: * Die 8-Bit-Szene erfordert Aktoren, die diese Funktion unterstützen. Für ABB-Jalousieaktoren und -Schaltaktoren der neuen Generation (ab 2003) ist dies der Fall. Bei anderen Geräten wird die Szene über „5 getrennte Ob-

jekte“ empfohlen. Szene über 5 getrennte Objekte Taster1 und Taster2 steuern Jalousie1 und Licht1. Kurze Betätigung ruft die Szene auf. Bei langer Betätigung werden die aktuelle Jalousiestellung und der Helligkeitswert gespeichert. Beide Taster speichern unterschiedliche Szenewerte. Verknüpfung der Gruppenadressen: Taster1 Jalousie1 Universal-Schnittstelle US/U x.2 Jalousieaktor*

### JA/S

Telegr. Wert Aktorgruppe A 1/1/1 1/1/1 Position anfahren 0...255 Telegr. Wert Aktorgruppe B 1/1/2 1/1/2 Lamelle anfahren 0...255 Telegr. Wert Aktorgruppe C 1/1/3 Taster2 Licht1 Universal-Schnittstelle US/U x.2 Dimmaktor

### UD/S 2.300.1

Telegr. Wert Aktorgruppe A 1/1/1 1/1/3 Helligkeitswert / Status Telegr. Wert Aktorgruppe B 1/1/2 Telegr. Wert Aktorgruppe C 1/1/3 ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 76 Parametereinstellungen für Taster1 und Taster2: * Diese Funktion ist nur verfügbar für Jalousieaktoren, die über einen 8-Bit- Wert in Position fahren können. ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH

77 5.5 Steuerung eines Heizkör- perventils An Ausgang1 einer Universal-Schnittstelle ist ein elektronisches Relais ER/U 1.1 angeschlossen, das einen elektrothermischen Stellantrieb steuert. Die Raumtemperatur wird über Regler1 stetig geregelt. Einmal pro Woche wird das Ventil gespült, indem es für ca. 5 Minuten geöffnet wird. Über Tas- ter1 kann das Ventil zwangsweise voll geöffnet werden. Wenn 30 Minuten

kein Telegramm von Regler 1 empfangen wurde, geht das Ventil auf 30% Öffnung (Störungsbetrieb). Verknüpfung der Gruppenadressen: Regler1 Ausgang1 Raumtemperaturregler z.B. triton 3fach, RTR Universal-Schnittstelle US/U x.2 Heizen (stetig) 1/1/1 1/1/1 Stellwert (PWM) 1/1/2 Zwangsführung 1/1/3 Ventilspülung Taster1 1/1/3 Telegr. Ventilspülung auslösen Universal-Schnittstelle US/U x.2 Telegr. Schalten

1/1/2 Parametereinstellungen für Ausgang1: ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 78 Ausgang1 sendet sich selbst einmal pro Woche die Gruppenadresse 1/1/3 und löst darüber die Ventilspülung aus. Das sendende Objekt wird im Para- meterfenster „Allgemein“ freigegeben. ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 79 5.6 Schalten von Beleuchtung in Schaltfolgen

Nacheinander zu-/abschalten Taster1 und Taster2 steuern eine Leuchte mit drei unabhängigen Stromkrei- sen Licht1, Licht2 und Licht3. Taster1 schaltet bei Betätigung nacheinander ein (Reihenfolge: Licht1>Licht2>Licht3). Taster2 schaltet bei Betätigung nacheinander aus (Reihenfolge: Licht3>Licht2>Licht1). Verknüpfung der Gruppenadressen: Taster1 Universal-Schnittstelle US/U x.2 Telegr. Wert1 1/1/1 Telegr. Wert2

1/1/2 Telegr. Wert3 1/1/3 Stufe hoch/runter schalten 1/1/4 Taster2 Universal-Schnittstelle US/U x.2 Telegr. Schalten 1/1/4 Parametereinstellungen für Taster1: Taster2 ist so zu parametrieren, dass „Telegr. Schalten“ mit jedem Tasten- druck eine „0“ sendet. Licht1 Schaltaktor

### AT/S

1/1/1 Schalten Licht2 Schaltaktor

### AT/S

1/1/2 Schalten Licht3 Schaltaktor

### AT/S

1/1/3 Schalten ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 80 Alle Möglichkeiten schalten („Gray-Code“) Taster1 steuert eine Leuchte mit zwei unabhängigen Stromkreisen Licht1 und Licht2. Bei Betätigung werden nacheinander alle Möglichkeiten in fol- gender Reihenfolge durchgeschaltet: Licht1 Licht2 Ausgangszustand

### AUS

... (und so weiter) Verknüpfung der Gruppenadressen: Taster1 Universal-Schnittstelle US/U x.2 Telegr. Wert1 1/1/1 Telegr. Wert2 1/1/2 Parametereinstellungen für Taster1: Licht1 Schaltaktor

### AT/S

1/1/1 Schalten Licht2 Schaltaktor

### AT/S

1/1/2 Schalten ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 81 5.7 Schalten von Beleuchtung über mehrfachen Tasten- druck Taster1 und Taster2 steuern Licht1, Licht2 und Licht3. Bei einfachem Tas- tendruck wird Licht1 umgeschaltet, bei zweifachem Tastendruck wird Licht2 umgeschaltet und bei dreifachem Tastendruck wird Licht3 umgeschaltet. Bei langem Tastendruck werden Licht1, Licht2 und Licht3 ausgeschaltet.

Verknüpfung der Gruppenadressen: Taster1 Universal-Schnittstelle US/U x.2 Betätigung 1fach 1/1/1 1/1/4 Betätigung 2fach 1/1/2 1/1/4 Betätigung 3fach 1/1/3 1/1/4 Betätigung lang 1/1/4 Taster2 Universal-Schnittstelle US/U x.2 Betätigung 1fach 1/1/1 1/1/4 Betätigung 2fach 1/1/2 1/1/4 Betätigung 3fach 1/1/3 1/1/4 Betätigung lang 1/1/4 Licht1 Schaltaktor

### AT/S

1/1/1 1/1/4 Schalten Licht2 Schaltaktor

### AT/S

1/1/2 1/1/4 Schalten Licht3 Schaltaktor

### AT/S

1/1/3 1/1/4 Schalten ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 82 Parametereinstellungen für Taster1 und Taster2: ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 83 5.8 Zählen von Energiewerten Eingang1 ist an den S0-Ausgang eines Energieverbrauchszählers (100 Impulse/kWh) angeschlossen. Der 4-Byte-Zählwert wird in der Einheit Wh auf dem Bus dargestellt. Er wird sowohl alle 30 Sekunden als auch nach

Änderung um 100 Wh auf den Bus gesendet. Eingang1 Universal-Schnittstelle US/U x.2 Telegr. Zählerstand 4 Byte 1/1/1 Zählerstände anfordern 1/1/2 Zwischenzähler Überlauf 1/1/2 Parametereinstellungen für Eingang1: ABB i-bus KNX Planung und Anwendung © 2012 ABB STOTZ-KONTAKT GmbH 84

### 100 Impulse pro kWh bedeuten 1 Impuls pro 10 Wh. Der Zähler wird deshalb

je Impuls um den Wert 10 erhöht (Faktor = 10). Der Zwischenzähler läuft alle 100 Wh über. Bei jedem Überlauf wird das Ob- jekt „Zwischenzähler Überlauf“ mit dem Wert „1“ gesendet. Dieses wird vom Objekt „Zählerstände anfordern“ empfangen und der aktuelle Zählerstand wird auf den Bus gesendet. ABB i-bus KNX Anhang © 2012 ABB STOTZ-KONTAKT GmbH 85 6 Anhang 6.1 Tabelle des Gray-Code Die Abfolge zeichnet sich dadurch aus, dass sich zwischen zwei Stufen nur

ein Wert verändert. Damit erfordert der Übergang zur nächsten Stufe nur das Versenden von einem einzigen Telegramm. Die folgende Tabelle beschreibt den Gray-Code bei der Verwendung von 5 Objekten: Schaltstufe Wert d. Kommunikationsobjekte Nr. Kurzbez. „Wert5“ „Wert4“ „Wert3“ „Wert2“ „Wert1“ 0

### AUS

1

### EIN

2

### EIN

3

### AUS

4

### AUS

5

### EIN

6

### EIN

7

### AUS

8

### AUS

9

### EIN

10

### EIN

11

### AUS

12

### AUS

13

### EIN

14

### EIN

15

### AUS

16

### AUS

17

### EIN

18

### EIN

19

### AUS

20

### AUS

21

### EIN

22

### EIN

23

### AUS

24

### AUS

25

### EIN

26

### EIN

27

### AUS

28

### AUS

29

### EIN

30

### EIN

31

### AUS

ABB i-bus KNX Anhang © 2012 ABB STOTZ-KONTAKT GmbH 86 6.2 Bestellangaben Bezeichnung Bestellangaben Kurzbezeichnung Erzeugnis-Nr. bbn 40 16779

### EAN

Preis 1 St.

### [EURO]

Preis- gruppe Gew. 1 St. [kg] Verp.-einh. [St.] Universal-Schnittstelle, 2fach

### 56483 0

26 0,05 1 Universal-Schnittstelle, 4fach

### 56481 6

26 0,05 1 ABB STOTZ-KONTAKT GmbH Eppelheimer Straße 82

### 69123 Heidelberg, Germany

| Parameter | Wert |
|---|---|
| Telefon | +49 (0)6221 701 607 (Marketing) |
| Telefax | +49 (0)6221 701 724 |
| E-Mail | knx.marketing@de.abb.com |

+49 (0)6221 701 434 (KNX Helpline) knx.helpline@de.abb.com Weitere Informationen und Ansprechpartner: www.abb.com/knx Hinweis: Technische Änderungen der Produkte sowie Ände- rungen im Inhalt dieses Dokuments behalten wir uns jederzeit ohne Vorankündigung vor. Bei Bestellungen sind die jeweils vereinbarten Beschaffenheiten maßgebend. Die ABB AG über- nimmt keinerlei Verantwortung für eventuelle Fehler

oder Unvollständigkeiten in diesem Dokument. Wir behalten uns alle Rechte an diesem Dokument und den darin enthaltenen Gegenständen und Abbildungen vor. Vervielfältigung, Bekanntgabe an Dritte oder Verwertung seines Inhaltes – auch von Teilen – ist ohne vorherige schriftliche Zustimmung durch die ABB AG verboten. Copyright© 2012 ABB Alle Rechte vorbehalten Druckschrift Nummer 2CDC 504 019 D0103 (08.12)

## Extrahierte Tabellen

### Tabelle 1

| Spalte 1 | Stromversorgung: | Spalte 3 | Spalte 4 | – Busspannung | Spalte 6 | Spalte 7 | über ABB i-bus® | Spalte 9 |
|---|---|---|---|---|---|---|---|---|
|  |  |  |  |  |  |  | Stromverbrauch < ca. 10 mA |  |
|  | Ein-/Ausgänge: |  |  | – Anzahl |  |  | 2 bei US/U 2.2 |  |
|  |  |  |  |  |  |  | 4 bei US/U 4.2 |  |
|  |  |  |  |  |  |  | einzeln parametrierbar als Ein- bzw. Aus- |  |
|  |  |  |  |  |  |  | gang |  |
|  |  |  |  | – zulässige Leitungslänge |  |  | ≤ 10 m |  |
|  | Eingang: |  |  | – Abfragespannung |  |  | 20 V DC (gepulst) |  |
|  |  |  |  | – Eingangsstrom |  |  | 0,5 mA |  |
|  | Ausgang: |  |  | – Ausgangsspannung |  |  | 3...5 V DC |  |
|  |  |  |  | – Ausgangsstrom |  |  | max. 2 mA, über Vorwiderstand 1,5 kΩ be- |  |
|  |  |  |  |  |  |  | grenzt |  |
|  |  |  |  | – Sicherheit |  |  | kurzschlussfest, Überlastschutz, Verpolungs- |  |
|  |  |  |  |  |  |  | schutz |  |
|  | Bedien- und Anzeigeelemente: |  |  | – LED (rot) und Taste |  |  | zur Vergabe der physikalischen Adresse |  |
|  | Anschlüsse: |  |  | – Ein-/Ausgänge |  |  | 4 Leitungen bei US/U 2.2 |  |
|  |  |  |  |  |  |  | 6 Leitungen bei US/U 4.2 |  |
|  |  |  |  |  |  |  | ca. 30 cm lang, verlängerbar auf max. 10 m |  |
|  |  |  |  | – ABB i-bus® |  |  | über Busanschlussklemme, im Lieferumfang |  |
|  |  |  |  |  |  |  | enthalten |  |
|  | Umgebungstemperaturbereich: |  |  | – Betrieb |  |  | - 5 °C ... 45 °C |  |
|  |  |  |  | – Lagerung |  |  | -25 °C ... 55 °C |  |
|  |  |  |  | – Transport |  |  | -25 °C ... 70 °C |  |
|  | Sonstiges: |  |  | Schutzart |  |  | IP 20 (EN 60529) |  |
|  |  |  |  |  |  |  | im eingebauten Zustand |  |
|  |  |  |  | Schutzklasse |  |  | III |  |
|  |  |  |  | CE-Zeichen |  |  | gemäß EMV-Richtlinie und Niederspannungs- |  |
|  |  |  |  |  |  |  | richtlinie |  |
|  |  |  |  | Approbation |  |  | KNX-zertifiziert |  |
|  |  |  |  | Montage |  |  | in Installationsdose Ø 60 mm |  |
|  |  |  |  | Abmessungen (BxHxT): |  |  | 39 x 40 x 12 mm |  |
|  |  |  |  | Gewicht: |  |  | 0,05 kg |  |

### Tabelle 2

| braun | Kanal A |
|---|---|
| rot | Kanal B |
| orange* | Kanal C |
| gelb* | Kanal D |

### Tabelle 3

| Spalte 1 | Applikationsprogramm | Spalte 3 | Spalte 4 | Anzahl der Kommunika- | Spalte 6 | Spalte 7 | max. Anzahl Grup- | Spalte 9 | Spalte 10 | max. Anzahl Zuord- | Spalte 12 |
|---|---|---|---|---|---|---|---|---|---|---|---|
|  |  |  |  | tionsobjekte |  |  | penadressen |  |  | nungen |  |

### Tabelle 4

| Schaltsensor | Zum Schalten von Beleuchtung oder Abfragen eines potenzial- freien Kontaktes (Relais) Unterscheidung zwischen kurzer / langer Betätigung und zykli- sches Senden des Kontaktzustandes sind möglich. |
|---|---|
| Schalt-/Dimmsensor | Zum Schalten / Dimmen von Beleuchtung Start-Stopp-Dimmen und Stufendimmen, sowie das Dimmen über einen einzigen Taster sind möglich. |
| Jalousiesensor | Zum Fahren / Lamellenverstellung einer Jalousie oder eines Rollladens Insgesamt sind acht voreingestellte Bedienverfahren möglich. |
| Wert / Zwangsführung | Zum Senden von beliebigen Werten unterschiedlicher Datenty- pen (z.B. Temperaturwerte) Es ist möglich, bei kurzer / langer Betätigung unterschiedliche Werte bzw. Datentypen zu versenden, weiterhin das Aktivie- ren/Deaktivieren der Zwangsführung von Aktoren |
| Szene steuern | Zum Abrufen und Speichern der Zustände mehrerer Aktorgrup- pen Die Aktorgruppen können entweder über max. 5 einzelne Objek- te oder (sofern von den Aktoren unterstützt) über ein spezielles 8-Bit-Szene-Objekt gesteuert werden. |

### Tabelle 5

| Steuerung elektronisches Relais („Heizungsaktor“) | Zum Ansteuern eines elektrothermischen Stellantriebes über ein elektronisches Relais ER/U 1.1 Das Gerät besitzt die Funktionalität eines vollwertigen Heizungs- aktors. Ansteuerung über 2-Punkt-Regelung oder Stetigregelung (PWM), zyklische Ventilspülung, Überwachung des Raumtempe- raturreglers und Zwangsführung des Ventilantriebes sind mög- lich. |
|---|---|
| Steuerung LED | Zum Ansteuern einer Leuchtdiode Schalten und Blinken (zeitbegrenzt und mit unterschiedichen Blinkfrequenzen), sowie der Einsatz als Orientierungslicht sind möglich. |
| Schaltfolgen („Stromstroß- schalter“) | Zur Bedienung von mehreren Aktorgruppen in vorgegebenen Reihenfolgen |
| Taster mit Mehrfachbetäti- gung | Zum Auslösen unterschiedlicher Funktionen je nach Häufigkeit der Betätigung Auch eine lange Betätigung kann erkannt werden und eine Funktion auslösen. |
| Impulszähler | Zum Zählen von Eingangsimpulsen Es sind unterschiedliche Datentypen des Zählers einstellbar. Ein zusätzlicher Zwischenzähler ermöglicht das Zählen z.B. von Tageswerten. Faktor / Teiler erlauben unterschiedliche Zählge- schwindigkeiten. |

### Tabelle 6

| Spalte 1 | Hinweis | Spalte 3 |
|---|---|---|
| Für die Programmierung sind die ETS und das aktuelle Applikationsprogramm des Gerätes erforderlich. Das aktuelle Applikationsprogramm finden Sie mit der entsprechenden Softwarein- formation zum Download im Internet unter www.abb.com/knx. Nach dem Import in die ETS liegt es in der ETS unter ABB/Ablageplatz ab. Das Gerät unterstützt nicht die Verschließfunktion eines KNX-Geräts in der ETS. Falls Sie den Zugriff auf alle Geräte des Projekts durch einen BCU-Schlüssel sperren, hat es auf dieses Gerät keine Auswirkung. Es kann weiterhin ausgelesen und programmiert werden. |  |  |

### Tabelle 7

| Sendeverzögerung nach Busspannungswie- derkehr in s [2…255] | 2…255 |
|---|---|
| Anzahl Telegramme begrenzen | ja nein |
| Max. Anzahl gesendeter Telegramme innerhalb des Beobachtungszeitraums | 0…20…255 |
| Dauer des Beobachtungszeitraums | 50 ms…500 ms…1 s…10 s/30 s / 1 min |
| Objekt „Telegr. Ventilspülung“ versenden | ja nein |
| Telegramm versenden alle | 7 / 14 / 30 / 50 Tage |
| Dauer der Ventilspülung | 1 / 2 / 5 / 10 min |

### Tabelle 8

| Funktion des Kanals | Schaltsensor |
|---|---|
| Unterscheidung zwischen kurzer und langer Betätigung | ja nein |
| Zyklisches Sendes des Objekts „Schalten“ | nein wenn „Schalten“ = EIN wenn „Schalten“ = AUS immer |
| Reaktion bei Schließen des Kontakts (steigende Flanke) | EIN AUS UM keine Reaktion |
| Reaktion bei Öffnen des Kontakts (fallende Flanke) | EIN AUS UM keine Reaktion |

### Tabelle 9

| Telegramm wird wiederholt alle („Sendezykluszeit“): Basis | 1 s / 10 s / 1 min / 10 min / 1h |
|---|---|
| Faktor [1…255] | 1…30…255 |
| Objektwert senden nach Busspannungswiederkehr | ja nein |
| Entprellzeit / Mindestbetätigungsdauer | 10 ms…50 ms…150 ms Entprellzeit Mindestbetätigungsdauer |

### Tabelle 10

| Eingang ist bei Betätigung | geöffnet geschlossen |
|---|---|
| Reaktion bei kurzer Betätigung | EIN AUS UM keine Reaktion |
| Reaktion bei langer Betätigung | EIN AUS UM keine Reaktion |
| Lange Betätigung ab: Basis | 100 ms / 1 s / 10 s / 1 min / 10 min / 1h |
| Faktor [2…255] | 2…5…255 |
| Anzahl der Objekte für kurze bzw. lange Betätigung | 1 Objekt 2 Objekte |
| Entprellzeit | 10 ms…50 ms…150 ms Entprellzeit |

### Tabelle 11

| Betriebsart des Kanals | Schalt-/Dimmsensor |
|---|---|
| Eingang ist bei Betätigung | geöffnet geschlossen |
| Dimmfunktion | Dimmen und Schalten Nur Dimmen |
| Reaktion bei kurzer Betätigung | EIN AUS UM keine Reaktion |
| Reaktion bei langer Betätigung | Dimmen HELLER Dimmen DUNKLER Dimmen HELLER/DUNKLER |
| Dimmrichtung nach dem Einschalten | HELLER DUNKLER |
| Lange Betätigung ab | 0,3 s…0,5 s…10 s |
| Dimmverfahren | Start-Stopp-Dimmen Stufendimmen |
| Entprellzeit | 10 ms…50 ms…150 ms Entprellzeit |

### Tabelle 12

| Betriebsart des Kanals | Jalousiesensor |
|---|---|
| Jalousie-Bedienfunktion | 1-Taster-Betrieb, Kurz=Lamelle, Lang=Fahren 1-Taster-Betrieb, Kurz=Fahren, Lang=Lamelle 1-Taster-Betrieb, nur Fahren 1-Schalter-Betrieb, nur Fahren 2-Taster-Betrieb, Standard 2-Schalter-Betrieb, nur Fahren (Rollladen) 2-Taster-Betrieb, nur Fahren (Rollladen) 2-Taster-Betrieb, nur Lamelle |
| Eingang ist bei Betätigung | geöffnet geschlossen |
| Reaktion bei kurzer Betätigung | STOPP / Lamelle AUF STOPP / Lamelle ZU |
| Reaktion bei langer Betätigung | FAHREN AUF FAHREN AB |
| Lange Betätigung ab | 0,3 s…0,5 s…10 s |
| Telegramm „Lamelle“ wird wiederholt alle | 0,3 s…0,4 s…10 s |
| Entprellzeit | 10 ms…30 ms…150 ms Entprellzeit |

### Tabelle 13

| 1-Taster-Betrieb, Kurz = Lamelle, Lang=Fahren | Spalte 2 |
|---|---|
| Kurze Betätigung | STOPP/Lamellenverstellung; Richtung entgegengesetzt zu letztem Fahrbefehl* Zur Umkehr der Lamellenverstellung muss kurz auf- bzw. abgefah- ren werden. |
| Lange Betätigung | Abwechselnd „Fahren AUF“ bzw. „Fahren AB“ |

### Tabelle 14

| 1-Taster-Betrieb, Kurz=Fahren, Lang = Lamelle | Spalte 2 |
|---|---|
| Kurze Betätigung | Abwechselnd „Fahren AUF“ bzw. „Fahren AB“ |
| Lange Betätigung | STOPP/Lamellenverstellung (zyklisch senden); Richtung entgegengesetzt zu letztem Fahr- oder Lamellenbefehl* |

### Tabelle 15

| 1-Taster-Betrieb, nur Fahren | Spalte 2 |
|---|---|
| Bei Betätigung | Nacheinander werden folgende Befehle versendet: ... → „Fahren AUF“ → „STOPP/Lamellenverst. AUF“ → „Fahren AB“ → „STOPP/Lamellenverst. AB“ → ... * |

### Tabelle 16

| 1-Schalter-Betrieb, nur Fahren | Spalte 2 |
|---|---|
| Anfang der Betätigung | Abwechselnd „Fahren AUF“ bzw. „Fahren AB“ |
| Ende der Betätigung | STOPP/Lamellenverstellung * |

### Tabelle 17

| 2-Taster-Betrieb, Standard | Spalte 2 |
|---|---|
| kurze Betätigung | „STOPP/Lamellenverstellung AUF“ oder „... AB“ (parametrierbar) |
| lange Betätigung | „Fahren AUF“ oder „Fahren AB“ (parametrierbar) |

### Tabelle 18

| 2-Schalter-Betrieb, nur Fahren (Rollladen) | Spalte 2 |
|---|---|
| Anfang der Betätigung | „Fahren AUF“ oder „Fahren AB“ (parametrierbar) |
| Ende der Betätigung | „STOPP/Lamellenverstellung AUF“ oder „... AB“ (parametrierbar) |

### Tabelle 19

| 2-Taster-Betrieb, nur Fahren (Rollladen) | Spalte 2 |
|---|---|
| Bei Betätigung | Nacheinander werden folgende Befehle versendet: ... → „Fahren AUF“ → „STOPP/Lamellenverst. AUF“ → ... oder ... → „Fahren AB“ → „STOPP/Lamellenverst. AB“ → ... |

### Tabelle 20

| 2-Taster-Betrieb, nur Lamelle | Spalte 2 |
|---|---|
| Bei Betätigung | „STOPP/Lamellenverstellung AUF“ oder „... AB“ |

### Tabelle 21

| Betriebsart des Kanals | Wert / Zwangsführung |
|---|---|
| Eingang ist bei Betätigung | geöffnet geschlossen |
| Unterscheidung zwischen kurzer und langer Betätigung | ja nein |
| Reaktion bei Betätigung | keine Reaktion 2-Bit-Wert (Zwangsführung 1-Byte-Wert [0…255] 2-Byte-Wert [-32768…32767] 2-Byte-Wert [0…65535] 2-Byte-Wert (Gleitkomma) 4-Byte-Wert [0…4294967295] |
| gesendeter Wert | abhängig von Auswahl bei Reaktion bei Betätigung |
| Objektwert senden nach Busspannungswiederkehr | ja nein |
| Entprellzeit / Mindestbetätigungsdauer | 10 ms…50 ms…150 ms Entprellzeit Mindestsignaldauer |

### Tabelle 22

| Reaktion bei kurzer Betätigung | keine Reaktion 1-Bit-Wert 2-Bit-Wert (Zwangsführung 1-Byte-Wert [0…255] 2-Byte-Wert [-32768…32767] 2-Byte-Wert [0…65535] 2-Byte-Wert (Gleitkomma) 4-Byte-Wert [0…4294967295] |
|---|---|
| gesendeter Wert | abhängig von Auswahl bei Reaktion bei Betätigung |
| Reaktion bei langer Betätigung | keine Reaktion 1-Bit-Wert 2-Bit-Wert (Zwangsführung 1-Byte-Wert [0…255] 2-Byte-Wert [-32768…32767] 2-Byte-Wert [0…65535] 2-Byte-Wert (Gleitkomma) 4-Byte-Wert [0…4294967295] |

### Tabelle 23

| gesendeter Wert | abhängig von Auswahl bei Reaktion bei Betätigung |
|---|---|
| Lange Betätigung ab: Basis | 100 ms / 1 s / 10 s / 1 min / 10 min / 1h |
| Faktor [2…255] | 2…4…255 |
| Entprellzeit | 10 ms…50 ms…150 ms Entprellzeit |

### Tabelle 24

| Datenbreite, -typ | Wertebereich | EIS-Typ | typische Anwen- dung |
|---|---|---|---|
| 1 Bit | 0, 1 | EIS 1 | Schaltbefehl |
| 2 Bit | 0, 2, 3 | EIS 8 | Zwangsführung |
| 1 Byte ohne Vorzeichen | 0...255 | EIS 6 | Helligkeitswert, Posi- tionswert |
| 2 Byte, Ganzzahlwert, mit Vorzeichen | -32768...+32767 | EIS 10 | Zählerwert |
| 2 Byte, Ganzzahlwert, ohne Vorzeichen | 0...65535 | EIS 10 | Zählerwert |
| 2 Byte, Gleitkommawert* | -100...+100 | EIS 5 | Temperaturwerte |
| 4 Byte, Ganzzahlwert, ohne Vorzeichen | 0...4294967295 | EIS 11 | Zählerwert |

### Tabelle 25

| Betriebsart des Kanals | Szene steuern |
|---|---|
| Eingang ist bei Betätigung | geöffnet geschlossen |
| Steuerung der Szene über | 5 getrennte Objekte |
| Reaktion bei kurzer Betätigung | keine Reaktion Szene aufrufen |
| Szene speichern | nein bei langer Betätigung mit Objektwert = 1 bei langer Betätigung (wenn Objektwert = 1) |
| Lange Betätigung ab: | 0,3 s…3 s…10 s |
| Entprellzeit | 10 ms…50 ms…150 ms Entprellzeit |

### Tabelle 26

| Ansteuerung der Aktorgruppe X über | 1-Bit-Objekt 8-Bit-Objekt |
|---|---|
| Voreinstellung Aktorgruppe X | EIN AUS |

### Tabelle 27

| Parameterwert | Verhalten |
|---|---|
| „bei langer Betätigung“ | Sobald eine lange Betätigung erkannt wird, sendet das Objekt „Szene speichern“ den Wert „1“ auf den Bus und die Objektwerte „Schalten/Wert Aktorgruppe A..E“ werden über den Bus ausgele- sen und in den Objektwerten abgespeichert. Während die lange Betätigung andauert, bleiben die Objekte „Schalten/Wert Aktorgruppe A..E“ über den Bus veränderbar. Nach Ende der langen Betätigung sendet das Objekt „Szene speichern“ den Wert „0“ auf den Bus und die aktuellen Objektwerte werden im Gerät abgespeichert. |

### Tabelle 28

| „wenn Objektwert = 1“ | Empfängt das Objekt „Szene speichern“ den Wert „1“, werden die Objektwerte „Schalten/Wert Aktorgruppe A..E“ über den Bus aus- gelesen. Solange der Objektwert „1“ beträgt, bleiben die Objekte „Schal- ten/Wert Aktorgruppe A..E“ über den Bus veränderbar. Bei Empfang des Objektwerts „0“ werden daraufhin die aktuellen Objektwerte im Gerät abgespeichert. Wichtig: Die Speicherung der aktuellen Szene erfordert somit das aufeinanderfolgende Senden der Objektwerte „1“ und „0“. |
|---|---|
| „bei langer Betätigung UND Objektwert = 1“ | Empfängt das Objekt „Szene speichern“ den Wert „1“ auf den Bus, führt der nächste lange Tastendruck zum Senden des Wertes „1“ über das Objekt „Szene speichern“. Daraufhin erfolgt die Abfrage der Objektwerte „Schalten/Wert Aktorgruppe A..E“ über den Bus. Nach Ende der langen Betätigung werden die Objektwerte „Schal- ten/Wert Aktorgruppe“ im Gerät abgespeichert. Sofern seit der letzten Speicherung keine „1“ auf dem Objekt „Szene speichern“ empfangen wurde, wird eine lange Betätigung wie eine kurze Betätigung interpretiert. Das gleiche gilt für den Fall, dass das Objekt „Szene speichern“ zuletzt den Wert „0“ emp- fangen hat. |

### Tabelle 29

| Parameterwert | Verhalten |
|---|---|
| „bei langer Betätigung“ | Bei einer langen Betätigung sendet das Objekt „8-Bit-Szene“ einen Speicherbefehl auf den Bus und löst darüber die Speicherung der aktuellen Szene in den Aktoren aus. Das Objekt „Szene speichern“ hat hierbei keine Funktion |
| „wenn Objektwert = 1“ | Empfängt das Objekt „Szene speichern“ den Wert „1“, sendet das Objekt „8-Bit-Szene“ einen Speicherbefehl auf den Bus. |
| „bei langer Betätigung UND Objektwert = 1“ | Empfängt das Objekt „Szene speichern“ den Wert „1“ auf den Bus, löst der nächste lange Tastendruck ein Senden eines Speicherbe- fehls über das Objekt „8-Bit-Szene“ aus. Sofern seit der letzten Speicherung keine „1“ auf dem Objekt „Szene speichern“ empfangen wurde, wird eine lange Betätigung wie eine kurze Betätigung interpretiert. Das gleiche gilt für den Fall, dass zuletzt der Wert „0“ empfangen wurde. |

### Tabelle 30

| Betriebsart des Kanals | Steuerung elektron. Relais (Heizungsaktor) |
|---|---|
| Ansteuerung wird empfangen als | 1 Bit (PWM oder 2-Punkt) 1 Byte (stetig) |
| Angeschlossener Ventiltyp | stromlos geschlossen stromlos geöffnet |
| PWM-Zykluszeit für stetige Ansteuerung | 20 s…50 s…1 min…50 min…1 h |
| Objekt „Ventilspülung“ freigeben | ja nein |
| Überwachung des Reglers, Störmeldung, Zwangsführung freigeben | ja nein |
| Position des Ventilantriebs bei Busspannungswiederkehr | 0 % (geschlossen) … 20 % … 100 % (geöffnet) |

### Tabelle 31

| Raumtemperaturregler überwachen | ja nein |
|---|---|
| Zyklische Überwachungszeit des Raumtemperaturreglers: Basis | 1 s / 10 s / 1 min / 10 min / 1 h |
| Faktor [1…255] | 1…20…255 |
| Position des Ventilantriebs bei Ausfall der Regelung | 0 % (geschlossen) … 10 % … 100 % (geöffnet) |
| Objekt „Telegr. Störung“ freigeben | ja nein |
| Zwangsführung | ja nein |
| Ventilstellung während Zwangsführung | 0 % (geschlossen) … 50 % … 100 % (geöffnet) |

### Tabelle 32

| Betriebsart des Kanals | Steuerung LED |
|---|---|
| LED-Funktion | EIN/AUS schalten Blinken |
| LED ist eingeschaltet, wenn | Objekt „Schalten“ = EIN Objekt „Schalten“ = AUS |
| Zeitbegrenzung der LED-Ansteuerung | ja nein |
| Begrenzungszeit: Basis | 1 s / 10 s / 1 min / 10 min / 1 h |
| Begrenzungszeit : Faktor [1…255] | 1…5…255 |
| Status senden über Objekt „Status/Rückmeldung“ | ja nein |
| Zustand der LED bei Busspannungswiederkehr | AUS EIN |

### Tabelle 33

| LED blinkt, wenn | Objekt „LED Blinken“ = EIN Objekt „LED Blinken“ = AUS |
|---|---|
| LED ist eingeschaltet für | 200 ms…800 ms…1 s…60 s |
| LED ist ausgeschaltet für | 200 ms…800 ms…1 s…60 s |
| Zeitbegrenzung der LED-Ansteuerung | ja nein |
| Begrenzungszeit: Basis | 1 s / 10 s / 1 min / 10 min / 1 h |
| Begrenzungszeit Faktor [1…255] | 1…5…255 |
| Status senden über Objekt „Status/Rückmeldung“ | ja nein |
| Zustand der LED bei Busspannungswiederkehr | AUS EIN |

### Tabelle 34

| Betriebsart des Kanals | Schaltfolgen (Stromstoßschalter“) |
|---|---|
| Eingang ist bei Betätigung | geöffnet geschlossen |
| Anzahl der Objekte | 2 / 3 / 4 / 5 Stufen |
| Art der Schaltfolge | Zu-/Abschalten (ein Taster) Zu-/Abschalten (mehrere Tasten) Alle Möglichkeiten („Gray-Code“) |
| Funktion bei Betätigung | hochschalten herunterschalten |
| Entprellzeit /Mindestsignaldauer | 10 ms…50 ms…150 ms Entprellzeit Mindestsignaldauer |

### Tabelle 35

| Art der Schaltfolge | Beispiel |
|---|---|
| „Zu-/Abschalten (ein Taster)“ | ...-000-001-011-111-011-001-... |
| „Zu-/Abschalten (mehrere Taster)“ | 000-001-011-111 |
| Alle Möglichkeiten („Gray-Code“) | ...-000-001-011-010-110-111-101-100-... |

### Tabelle 36

| Betriebsart des Kanals | Taster mit Mehrfachbetätigung |
|---|---|
| Eingang ist bei Betätigung | geöffnet geschlossen |
| Max. Anzahl der Betätigungen ( = Anzahl der Objekte) | einfache Betätigung zweifache Betätigung dreifache Betätigung vierfache Betätigung |
| versendeter Wert (Objekte „Betätigung …fach“) | EIN AUS UM |
| bei jeder Betätigung senden | ja nein |

### Tabelle 37

| Maximalzeit zwischen zwei Betätigungen: | 0,3 s…1 s…10 s |
|---|---|
| zusätzliches Objekt für lange Betätigung | ja nein |
| Lange Betätigung ab: | 0,3 s…0,5 s…10 s |
| versendeter Wert (Objekt „Schalten lang“) | EIN AUS UM |
| Entprellzeit | 10 ms…50 ms…150 ms Entprellzeit |

### Tabelle 38

| Betriebsart des Kanals | Impulszähler |
|---|---|
| Eingangsimpuls wird erkannt, wenn der Kontakt am Eingang | schließt (steigende Flanke) öffnet (fallende Flanke) |
| Datenbreite des Zählers | 8-Bit [0…255] 16-Bit [-32.768…32.767] 16-Bit [0…65.535] 32-Bit [-2.147.483.648…2.147.483.647] |
| Zähler startet bei | abhängig von Auswahl bei Datenbreite des Zählers |
| Entprellzeit | 10 ms…50 ms…150 ms Entprellzeit |
| Zählerwerte senden nach Busspannungswiederkehr: | ja nein |
| Zusatzfunktionen freigeben (Faktor/Teiler, zyklisches Senden) | ja nein |

### Tabelle 39

| Anzahl der Eingangsimpulse für einen Zählimpuls (Teiler) [1…32767] | 1…32767 |
|---|---|
| Ein Zählimpuls ändert den Zähler um (Faktor) [-32768…32767] | -32768…1…32767 |
| Zählerwerte zyklisch senden | ja nein |
| Zählerwerte werden gesendet alle: Basis | 1 s / 10 s / 1 min / 10 min / 1 h |
| Faktor (1…255) | 1…30…255 |
| Zwischenzähler freigeben | ja nein |
| Über-/Unterlauf des Zwischenzählers bei [1…255] | 1…10…255 |

### Tabelle 40

| Datenbreite | EIS-Typ | Wertebereich |
|---|---|---|
| 1 Byte | EIS 14 | 0...255 |
| 2 Byte | EIS 10 | -32.768...32.767 |
| 2 Byte | EIS 10 | 0...65.535 |
| 4 Byte | EIS 11 | -2.147.483.648...2.147.483.647 |

### Tabelle 41

| Wert des Objekts „Schalten | Wert des letzten Dimm-Telegramms | Reaktion auf Dimm-Betätigung | Spalte 4 |
|---|---|---|---|
|  |  | (versendetes Dimm-Telegramm) |  |
| AUS | DUNKLER | HELLER |  |
| AUS | HELLER | HELLER |  |
| EIN | DUNKLER | HELLER |  |
| EIN | HELLER | DUNKLER |  |

### Tabelle 42

| Ansteuerung des Ventils über | Verhalten bei Beginn | Verhalten bei Ende |
|---|---|---|
| Zwangsstellung | sofort ansteuern | nach Ablauf einer EIN- oder AUS-Phase |
| Ventilspülung | sofort ansteuern | sofort beenden |
| Störungsbetrieb | nach Ablauf des Zyklusses | nach Ablauf des Zyklusses |

### Tabelle 43

| Schaltstufe | Spalte 2 | Wert d. Kommunikationsobjekte | Spalte 4 | Spalte 5 |
|---|---|---|---|---|
| Nr. | Kurzbez. | „Wert3“ | „Wert2“ | „Wert1“ |
| 0 | 000 | AUS | AUS | AUS |
| 1 | 001 | AUS | AUS | EIN |
| 2 | 011 | AUS | EIN | EIN |
| 3 | 111 | EIN | EIN | EIN |
| 4 | 011 | AUS | EIN | EIN |
| 5 | 001 | AUS | AUS | EIN |
| 0 | ... |  |  |  |

### Tabelle 44

| Funktion | Verhalten nach Busspannungswiederkehr* |
|---|---|
| Schaltsensor | Wird zwischen kurzer und langer Betätigung unterschieden oder ist in einem der Parameter „Reaktion bei Schlie- ßen/Öffnen des Kontakts“ der Wert „UM“ eingestellt, wird nach Busspannungswiederkehr kein Telegramm gesendet. Andernfalls ist das Verhalten in den Parametern einstellbar. |
| Schalt-/Dimmsensor | Es wird kein Telegramm auf den Bus gesendet. |
| Jalousiesensor | Es wird kein Telegramm auf den Bus gesendet. |
| Wert / Zwangsführung | Objektwerte werden von den parametrierten Werten über- schrieben. |
| Szene steuern | Bei Steuerung der Szene über „5 getrennte Objekte“ wer- den die Objektwerte der Szene mit den parametrierten Werten überschrieben. |
| Steuerung elektronisches Relais („Heizungsaktor“) | Bis das erste Telegramm des Raumtemperaturreglers empfangen wird, wird der parametrierbare Wert eingestellt. |
| Steuerung LED | Zustand des Ausgangs ist in den Parametern einstellbar. |
| Schaltfolgen („Stromstroß- schalter“) | Es wird kein Telegramm auf den Bus gesendet. |
| Taster mit Mehrfachbetäti- gung | Es wird kein Telegramm auf den Bus gesendet. |
| Impulszähler | Es wird kein Telegramm auf den Bus gesendet. |

### Tabelle 45

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten | 1/1/1 1/1/3 |
| Telegr. Schalten -lang | 1/1/3 |

### Tabelle 46

| Schaltaktor z.B. AT/S ... | Spalte 2 |
|---|---|
| 1/1/1 1/1/3 | Schalten |

### Tabelle 47

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten | 1/1/2 1/1/3 |
| Telegr. Schalten –lang | 1/1/3 |

### Tabelle 48

| Schaltaktor z.B. AT/S ... | Spalte 2 |
|---|---|
| 1/1/2 1/1/3 | Schalten |

### Tabelle 49

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten | 1/1/1 1/1/2 |
| Telegr. Dimmen | 1/1/3 |

### Tabelle 50

| Dimmaktor UD/S 2.300.1 | Spalte 2 |
|---|---|
| 1/1/2 1/1/1 | Schalten / Status |
| 1/1/3 | relativ Dimmen |

### Tabelle 51

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten | 1/1/1 1/1/2 |
| Telegr. Dimmen | 1/1/3 |

### Tabelle 52

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Jalousie AUF/AB | 1/1/1 |
| Telegr. STOPP/Lamellenverst. | 1/1/2 |
| Endstellung oben | 1/1/3 |
| Endstellung unten | 1/1/4 |

### Tabelle 53

| Jalousieaktor JA/S ... | Spalte 2 |
|---|---|
| 1/1/1 | Jalousie Auf-Ab fahren |
| 1/1/2 | Lamellenverst. /Stop Auf-Ab |
| 1/1/3 | Telegr. Status Position oben* |
| 1/1/4 | Telegr. Status Position unten* |

### Tabelle 54

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Jalousie AUF/AB | 1/1/1 |
| Telegr. STOPP/Lamellenverst. | 1/1/2 |
| Endstellung oben | 1/1/3 |
| Endstellung unten | 1/1/4 |

### Tabelle 55

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Jalousie AUF/AB | 1/1/1 |
| Telegr. STOPP/Lamellenverst. | 1/1/2 |
| Endstellung oben | 1/1/3 |
| Endstellung unten | 1/1/4 |

### Tabelle 56

| Jalousieaktor JA/S ... | Spalte 2 |
|---|---|
| 1/1/1 | Jalousie Auf-Ab fahren |
| 1/1/2 | Lamellenverst. /Stop Auf-Ab |
| 1/1/3 | Telegr. Status Position oben |
| 1/1/4 | Telegr. Status Position unten |

### Tabelle 57

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Jalousie AUF/AB | 1/1/1 |
| Telegr. STOPP/Lamellenverst. | 1/1/2 |
| Endstellung oben | 1/1/3 |
| Endstellung unten | 1/1/4 |

### Tabelle 58

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| 8-Bit-Szene | 1/1/1 |
| Szene speichern | 1/1/2 |

### Tabelle 59

| Jalousieaktor JA/S ...* | Spalte 2 |
|---|---|
| 1/1/1 | Szene |

### Tabelle 60

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten -lang | 1/1/2 |

### Tabelle 61

| Schaltaktor AT/S ...* | Spalte 2 |
|---|---|
| 1/1/1 | Szene |

### Tabelle 62

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Wert Aktorgruppe A | 1/1/1 |
| Telegr. Wert Aktorgruppe B | 1/1/2 |
| Telegr. Wert Aktorgruppe C | 1/1/3 |

### Tabelle 63

| Jalousieaktor* JA/S ... | Spalte 2 |
|---|---|
| 1/1/1 | Position anfahren 0...255 |
| 1/1/2 | Lamelle anfahren 0...255 |

### Tabelle 64

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Wert Aktorgruppe A | 1/1/1 |
| Telegr. Wert Aktorgruppe B | 1/1/2 |
| Telegr. Wert Aktorgruppe C | 1/1/3 |

### Tabelle 65

| Dimmaktor UD/S 2.300.1 | Spalte 2 |
|---|---|
| 1/1/3 | Helligkeitswert / Status |

### Tabelle 66

| Raumtemperaturregler z.B. triton 3fach, RTR | Spalte 2 |
|---|---|
| Heizen (stetig) | 1/1/1 |

### Tabelle 67

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| 1/1/1 | Stellwert (PWM) |
| 1/1/2 | Zwangsführung |
| 1/1/3 | Ventilspülung |
| 1/1/3 | Telegr. Ventilspülung auslösen |

### Tabelle 68

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten | 1/1/2 |

### Tabelle 69

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Wert1 | 1/1/1 |
| Telegr. Wert2 | 1/1/2 |
| Telegr. Wert3 | 1/1/3 |
| Stufe hoch/runter schalten | 1/1/4 |

### Tabelle 70

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/1 | Schalten |

### Tabelle 71

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/2 | Schalten |

### Tabelle 72

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Schalten | 1/1/4 |

### Tabelle 73

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/3 | Schalten |

### Tabelle 74

| Spalte 1 | Licht1 | Licht2 |
|---|---|---|
| Ausgangszustand | AUS | AUS |
| 1. Betätigung | EIN | AUS |
| 2. Betätigung | EIN | EIN |
| 3. Betätigung | AUS | EIN |
| 4. Betätigung | AUS | AUS |
| ... (und so weiter) |  |  |

### Tabelle 75

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Wert1 | 1/1/1 |
| Telegr. Wert2 | 1/1/2 |

### Tabelle 76

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/1 | Schalten |

### Tabelle 77

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Betätigung 1fach | 1/1/1 1/1/4 |
| Betätigung 2fach | 1/1/2 1/1/4 |
| Betätigung 3fach | 1/1/3 1/1/4 |
| Betätigung lang | 1/1/4 |

### Tabelle 78

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/1 1/1/4 | Schalten |

### Tabelle 79

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/2 1/1/4 | Schalten |

### Tabelle 80

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Betätigung 1fach | 1/1/1 1/1/4 |
| Betätigung 2fach | 1/1/2 1/1/4 |
| Betätigung 3fach | 1/1/3 1/1/4 |
| Betätigung lang | 1/1/4 |

### Tabelle 81

| Schaltaktor AT/S ... | Spalte 2 |
|---|---|
| 1/1/3 1/1/4 | Schalten |

### Tabelle 82

| Universal-Schnittstelle US/U x.2 | Spalte 2 |
|---|---|
| Telegr. Zählerstand 4 Byte | 1/1/1 |
| Zählerstände anfordern | 1/1/2 |
| Zwischenzähler Überlauf | 1/1/2 |

### Tabelle 83

| Schaltstufe | Spalte 2 | Wert d. Kommunikationsobjekte | Spalte 4 | Spalte 5 | Spalte 6 | Spalte 7 |
|---|---|---|---|---|---|---|
| Nr. | Kurzbez. | „Wert5“ | „Wert4“ | „Wert3“ | „Wert2“ | „Wert1“ |
| 0 | 00000 | AUS | AUS | AUS | AUS | AUS |
| 1 | 00001 | AUS | AUS | AUS | AUS | EIN |
| 2 | 00011 | AUS | AUS | AUS | EIN | EIN |
| 3 | 00010 | AUS | AUS | AUS | EIN | AUS |
| 4 | 00110 | AUS | AUS | EIN | EIN | AUS |
| 5 | 00111 | AUS | AUS | EIN | EIN | EIN |
| 6 | 00101 | AUS | AUS | EIN | AUS | EIN |
| 7 | 00100 | AUS | AUS | EIN | AUS | AUS |
| 8 | 01100 | AUS | EIN | EIN | AUS | AUS |
| 9 | 01101 | AUS | EIN | EIN | AUS | EIN |
| 10 | 01111 | AUS | EIN | EIN | EIN | EIN |
| 11 | 01110 | AUS | EIN | EIN | EIN | AUS |
| 12 | 01010 | AUS | EIN | AUS | EIN | AUS |
| 13 | 01011 | AUS | EIN | AUS | EIN | EIN |
| 14 | 01001 | AUS | EIN | AUS | AUS | EIN |
| 15 | 01000 | AUS | EIN | AUS | AUS | AUS |
| 16 | 11000 | EIN | EIN | AUS | AUS | AUS |
| 17 | 11001 | EIN | EIN | AUS | AUS | EIN |
| 18 | 11011 | EIN | EIN | AUS | EIN | EIN |
| 19 | 11010 | EIN | EIN | AUS | EIN | AUS |
| 20 | 11110 | EIN | EIN | EIN | EIN | AUS |
| 21 | 11111 | EIN | EIN | EIN | EIN | EIN |
| 22 | 11101 | EIN | EIN | EIN | AUS | EIN |
| 23 | 11100 | EIN | EIN | EIN | AUS | AUS |
| 24 | 10100 | EIN | AUS | EIN | AUS | AUS |
| 25 | 10101 | EIN | AUS | EIN | AUS | EIN |
| 26 | 10111 | EIN | AUS | EIN | EIN | EIN |
| 27 | 10110 | EIN | AUS | EIN | EIN | AUS |
| 28 | 10010 | EIN | AUS | AUS | EIN | AUS |
| 29 | 10011 | EIN | AUS | AUS | EIN | EIN |
| 30 | 10001 | EIN | AUS | AUS | AUS | EIN |
| 31 | 10000 | EIN | AUS | AUS | AUS | AUS |

### Tabelle 84

| US/U 2.2 | GH Q631 0074 R0111 | 56483 0 | Spalte 4 | 26 | 0,05 |
|---|---|---|---|---|---|
| US/U 4.2 | GH Q631 0070 R0111 | 56481 6 |  | 26 | 0,05 |
